# NN-OPF 프로젝트 로드맵 (12개월, 논문 작성 목표)

## 0. 한 줄 정의

> **최적조류계산(OPF) 안에서 가장 비싼 부분인 조류방정식 풀이를 신경망 대체모델로
> 바꿔, 정확도를 유지하면서 계산시간을 줄이고, 그 해가 실제 물리계통에서도
> 실행가능함을 보인다.**

## 1. 논문 방향 — 배경 논문 4편에서 도출

배경 논문 4편을 전문 정독했습니다. 상세는 [`05_paper_review.md`](05_paper_review.md).
네 편이 하나의 이야기로 이어지고, 그 끝에 **빈칸이 세 개** 있습니다.

| 논문 | 가진 것 | 없는 것 |
|---|---|---|
| **P2 PI-GAT** (Energies 2026) | 물리 일관성, 그래프, 미지 N-1 일반화 | **비볼록 GNN → OPF 삽입 불가** |
| **P3 ICNN-OPF** (arXiv 2024) | 볼록성, 수렴·최적성 증명 | MLP 수준, 정확도 3~10배 손실, 고정 토폴로지 |
| **P4 NN-MILP** (arXiv 2026) | 정확한 인코딩, 전역최적, 사후 AC 검증 | 이진변수 폭발, 전압 제약만, 고정 토폴로지 |

<!-- 빈칸 -->
> **GAP 1** — 정확한 대체모델은 OPF에 못 넣고, OPF에 넣을 수 있는 대체모델은 부정확하다.
> "그래프 + 물리정보 + 볼록성"을 동시에 만족하는 대체모델이 **아직 없다**.
>
> **GAP 2** — N-1/토폴로지 일반화가 조류계산에서 멈추고 **OPF 단계로 이어지지 않는다**.
>
> **GAP 3** — 세 방식을 **같은 계통·같은 데이터·같은 지표**로 비교한 연구가 없다.

### 논문 후보

| 안 | 내용 | 난이도 | 실패 위험 | 기여도 |
|---|---|---|---|---|
| **A. 통합 벤치마크** | MILP / ICNN / 웜스타트를 IEEE 30·118·300에서 동일 조건 최초 비교 + 오픈소스 | 중 | **낮음** | 중 (GAP 3) |
| **B. IC-GNN** | 입력볼록 그래프 신경망 — P2의 그래프·물리정보 + P3의 볼록성 | 높음 | 중 | **높음** (GAP 1) |
| **C. 상정사고 인지 NN-OPF** | N-1 상태를 입력으로 받는 대체모델을 OPF에 삽입 | 높음 | 중 | 높음 (GAP 2) |
| **D. MILP 확장** | P4 인코딩에 선로 조류 한계 추가 (P4 자신의 한계) | 중 | 낮음 | 중 |

**확정 전략: A를 기반으로 깔고 B를 목표로 삼는다.**

* **A는 반드시 나옵니다.** 세 방식 구현 + 비교표만으로 한 편이 됩니다. 안전망.
* **B가 성공하면 주 논문**이 됩니다. 관건은 ICNN의 볼록성 조건($W^{(y)}\ge 0$,
  볼록·비감소 활성화)을 **그래프 어텐션 층에 적용할 수 있는가**입니다.
  어텐션 가중치가 입력 의존적이라 그대로는 안 되고, 바로 거기서 기여가 나옵니다.
* B가 막히면 A + C 또는 A + D로 선회합니다.

> **A를 먼저 하는 이유**: A를 만들면서 P3·P4를 직접 구현하게 되고, 그 과정에서
> B의 난점을 몸으로 알게 됩니다. 이론부터 시작하면 헤맵니다.

### 절대 하지 말 것

**"속도만" 주장하지 마세요.** P1(리뷰)이 정리한 것만 봐도 속도 논문은 이미
포화입니다. P4는 260배, P2는 배치추론 399배를 이미 보고했습니다.
속도는 **표의 한 열**이지 논문의 주장이 아닙니다.

## 2. 용어 정리 — 지도학습 vs 강화학습

처음에 "강화학습을 시킬 예정"이라고 하셨는데, 적어 주신 4단계
(*"NN을 활용하여 OPF 내의 조류계산 부분을 대체(학습)"*)는 **강화학습이 아니라
지도학습(supervised learning)** 입니다.

| | 지도학습 | 강화학습 |
|---|---|---|
| 데이터 | (입력, 정답) 쌍 — 뉴턴-랩슨이 정답을 무한정 만들어 줌 | 환경과 상호작용하며 보상 수집 |
| 우리 4단계 | **여기에 해당** — 조류계산 결과가 곧 정답 라벨 | 해당 없음 |
| 학습 난이도 | 낮음, 안정적 | 높음, 불안정 |

**조류계산 대체는 100% 지도학습 문제입니다.** 정답을 우리가 원하는 만큼
생성할 수 있는데 굳이 강화학습을 쓸 이유가 없습니다.

강화학습이 의미 있는 경우는 따로 있습니다:
- 다시간대 순차 의사결정 (저장장치 운영, 기동정지 계획)
- 명시적 모델이 없는 환경

**결론: 4단계는 지도학습으로 갑니다.** 강화학습은 M6 이후 확장 주제로 남깁니다.

---

## 3. 12개월 마일스톤

### M1 (1개월차) — OPF 기본 개념 + 직접 구현 ✅ **완료**

| 산출물 | 상태 |
|---|---|
| 전력계통 데이터 구조 (`case.py`) | ✅ |
| Ybus 직접 구성 (`ybus.py`) | ✅ pandapower와 **오차 0.0** |
| 뉴턴-랩슨 조류계산 (`powerflow.py`) | ✅ 해석적 야코비안 |
| AC-OPF 비선형계획 (`opf.py`) | ✅ 해석적 그래디언트 |

**학습 항목**: per-unit 환산, 모선 분류(슬랙/PV/PQ), 조류방정식,
뉴턴-랩슨, KKT 조건, 라그랑주 승수 = 한계가격(LMP)

### M2 (2개월차) — pandapower 정합성 검증 ✅ **완료**

| 산출물 | 상태 |
|---|---|
| 대조 검증 프레임 (`compare.py`) | ✅ |
| 회귀 테스트 22개 | ✅ 전부 통과 |
| 검증 리포트 | ✅ `docs/04_validation_report.md` |

**결과 요약** — 상세는 검증 리포트 참조

| 항목 | 결과 |
|---|---|
| Ybus (5개 계통) | 오차 **정확히 0.0** |
| 조류계산 전압 | 최대 오차 **1e-12 ~ 1e-16 pu** |
| OPF 비용 (case9/14/30/118) | 상대오차 **1e-7 ~ 1e-9** |

### M3 (3~4개월차) — NN 기초 스터디 + 데이터 생성 파이프라인

| 주 | 내용 | 상태 |
|---|---|---|
| 1–2 | 신경망 기초: 순전파/역전파, 손실함수, 최적화기(SGD/Adam), 정규화 | ⬜ |
| 3–4 | PyTorch 실습: Dataset/DataLoader, 학습 루프, 체크포인트, 재현성 | ⬜ |
| 5–6 | **데이터 생성기 구현** — 부하 샘플링 → 뉴턴-랩슨 → (입력, 라벨) 쌍 | ✅ **완료** |
| 7–8 | 첫 MLP 대체모델 학습, 오차 분포 분석 | ⬜ |

### 데이터 생성기 — 완료 (`src/nnopf/dataset.py`)

CPU 전용 작업이라 GPU를 기다리지 않고 먼저 만들었습니다.

| 계통 | 표본 | 발산 | N-1 | 생성 시간 (4코어) | 조류방정식 잔차 |
|---|---|---|---|---|---|
| case30 | 6,000 | 0% | 25.5% (38종) | **13초** | 9.8e-09 pu |
| case118 | 20,000 | 0% | 25.5% (177종) | **66초** | 2.2e-09 pu |

**데이터는 저장소에 넣지 않습니다.** 시드가 고정되어 있어
`scripts/s02_generate_dataset.py` 만으로 어느 컴퓨터에서든 같은 데이터가
몇 분이면 재생성됩니다. 새 컴퓨터로 옮길 때 데이터를 나를 필요가 없습니다.

**만드는 과정에서 잡은 것 두 가지**

1. **float32 저장 정밀도가 $`Y_{bus}`$ 를 거치며 증폭** — 전압을 float32로 저장하면
   조류방정식 잔차가 $`\max|Y|\times\epsilon_{32}`$ 만큼 남습니다(case300에서 2.5e-4 pu).
   측정하려는 신경망 잔차와 같은 자릿수라 무시할 수 없어서, 입력을 float32로
   **내린 뒤 풀고** 라벨만 float64로 저장하게 고쳤습니다. → 잔차 1e-9.
2. **발전 배분에서 잘린 몫이 전부 슬랙으로** — `clip` 만 하면 상한에 걸린 만큼이
   슬랙 한 모선에 떨어집니다. case300에서 슬랙이 5,395 MW를 떠안아야 하는데
   상한이 2,399 MW라 **표본 100%가 발산**했습니다. 여유에 비례해 재배분하도록
   고치고, 용량이 모자란 설정은 데이터를 만들기 전에 원인과 함께 막습니다.

> ⚠️ **case300은 기본에서 제외했습니다.** 기저 케이스부터 전압 0.889 pu에
> 26개 모선이 하한 미달이고, 급전가능 용량도 빠듯합니다. P2 설정을 그대로
> 적용하면 3.5% 발산에 위상 스프레드가 기저의 1.4배가 됩니다.
> `--case case300` 으로 명시하면 쓸 수 있습니다.

**데이터 생성 설정은 P2(PI-GAT)를 그대로 복제합니다.** P2가 우리와 **동일하게
pandapower `case30`/`case118`** 을 씁니다 — 결과를 논문 수치와 직접 비교할 수 있습니다.

| 항목 | 설정 (P2 §4.1) |
|---|---|
| 유효/무효 부하 배율 | $\mathcal{U}(0.80,1.20)$ / $\mathcal{U}(0.85,1.15)$ |
| 재생E 출력 | $\mathcal{U}(0.65,1.35)$, 슬랙 제외 PV 모선의 60%에 배치 |
| N-1 비중 | 25% (섬 생성·미수렴 고장 제외) |
| 시나리오 수 | case30: 6,000 / case118: 20,000 |
| 분할 | 70/15/15%, 시드 2026~2030 5회 |
| **미지 N-1 분할** | 고장 유형 기준 70/14.5/15.6% — 테스트 고장은 학습에 미등장 |

**핵심 결정 사항** (M3 끝까지 확정)
- 입력/출력 표현: 극좌표 $(|V|, \theta)$ vs 직교좌표 $(e, f)$
- 데이터 규모: **학습곡선 실측**으로 결정 (P1 §6.3이 보여준 대로 ASM/LSM 교차점 존재)
- MLP 기준선에 **스케일링 인자**(P1 §5.2.2) 적용 → 전압 한계 위반 0 보장

### M4 (5~6개월차) — 대체모델 고도화 + 기준선 비교

| 항목 | 내용 | 근거 |
|---|---|---|
| 기준선 구현 | DC 조류계산, 고정점 선형화 (LinDistFlow 계열) | P3 A2 |
| 모델 비교 | MLP / GCN / edge-aware GAT / **PI-GAT** / **ICNN** | P2, P3 |
| 물리 정보 결합 | **모선종류별** AC 잔차 손실 (PQ: ΔP,ΔQ / PV: ΔP / 슬랙: 없음) | P2 §3.3 |
| λ 스케줄 | 워밍업-램프 (case30: 20/50, case118: 300/50) | P2 §4.1 |
| λ 민감도 | 정확도 ↔ 물리일관성 트레이드오프 곡선 작성 | P2 Table 9 |
| 평가 | 참고자료 기준선 대비: 전압 0.2%, 전력 1.5% 를 넘을 것 | UOT 튜토리얼 |

**넘어야 할 구체적 목표치 (P2 IEEE 118 기준)**

| 지표 | GAT (물리손실 없음) | PI-GAT | 우리 목표 |
|---|---|---|---|
| 전압 MAE | 0.000669 | 0.000934 | — |
| P 불일치 / 부하 | 1.42% | **0.55%** | **< 0.5%** |
| Q 불일치 / 부하 | 0.33% | **0.12%** | **< 0.12%** |

> ⚠️ **함정 주의**: P2에서 PI-GAT의 전압 MAE는 GAT보다 **나쁩니다**(0.000934 vs 0.000669).
> 대신 물리 불일치가 62% 줄었습니다. **점별 정확도와 물리 일관성은 트레이드오프**이고,
> 우리가 진짜 원하는 건 후자입니다. 전압 MAE만 보고 "실패했다"고 판단하면 안 됩니다.

### M5 (7~8개월차) — 대체모델을 포함한 OPF (5단계)

여기가 진짜 어려운 지점입니다. 세 가지 방식이 있고, **전부 시도해서 비교하는
것 자체가 논문의 실험 섹션**이 됩니다.

| 방식 | 구조 | 문제 유형 | 최적성 | 논문 |
|---|---|---|---|---|
| **(c) 웜스타트** | NN 예측을 NLP 초기치로 사용 | NLP | ✅ 원문제 그대로 | Baker 2019 |
| **(a1) MILP 인코딩** | ReLU를 Big-M으로 **정확히** 인코딩 | **MILP** | ✅ 대체문제 전역최적 | **P4** |
| **(a2) ICNN 볼록화** | Softplus ICNN → 볼록 부등식 제약 | **볼록계획** | ✅ 수렴·최적성 증명 | **P3** |
| (a3) 순진한 NN 삽입 | 일반 NN을 그대로 제약에 | 비볼록 NLP | ❌ **아무 보장 없음** | P3의 B3 |
| **(b) 종단간 예측** | 부하 → OPF 해 직접 예측 | 없음 | ❌ 사영/보정 필수 | P1 §5.1 |

<!-- 핵심 설계 결정 -->
> ### 🔑 이 프로젝트에서 가장 중요한 설계 결정 하나
>
> **"전압을 예측하지 말고, 전압 제약까지의 여유를 예측하라." (P3 §4.B)**
>
> $V = f(p,q)$ 를 그대로 등식제약으로 넣으면, $f$ 가 볼록이어도 **등식제약은 비볼록**
> 입니다(볼록함수의 등위집합은 볼록집합이 아님). 대신 전압 한계를 다시 쓰면
>
> $$V^{min}\le V\le V^{max} \iff \left|V - \tfrac{V^{min}+V^{max}}{2}\right| \le \tfrac{V^{max}-V^{min}}{2}$$
>
> 이고, NN이 학습할 대상을 **좌변 전체**로 바꾸면 제약이 $f(p,q)\le \Delta V$ 라는
> **볼록 부등식**이 됩니다. 등식을 부등식으로 바꾸는 순간 볼록성이 살아납니다.

**구현 순서**: (c) → (a1) → (a2) → (b)

* (c)는 이미 `solve_acopf(warm_start=True)` 구조가 있습니다. NN만 끼우면 끝.
* (a1)은 Gurobi 학생 라이선스가 필요합니다. 미리 신청해 두세요.
* (a2)는 **상용 솔버 없이 PyTorch autograd만으로** 원-쌍대 경사법 구현이 됩니다 (P3 §5.C).
* 출력 축소 아이디어: 전 모선 전압 대신 **최소 전압만** 예측 → 뉴런 20→5,
  속도 3~15배 (P4 §3.E "Model 2"). 대부분의 운전 결정은 전압 하한 위반이 좌우합니다.

> **실전 조언**: (c) 부터 하세요. 구현이 가장 쉽고, 반드시 동작하며,
> "최악의 경우에도 논문에 쓸 결과가 남는" 안전장치가 됩니다.
> 그 다음 (a) → (b) 순으로 확장하세요.

### M6 (9~10개월차) — 실행가능성 보장 + 일반화

- **실행가능성 복원**: NN-OPF 해를 물리적으로 실행가능하게 사영(projection)/보정
- **일반화 실험**: 부하 분포 이동, N-1 상정사고, 계통 크기 확장
- **불확실성 정량화**: 예측 신뢰구간, 언제 NN 을 믿으면 안 되는가

### M7 (11~12개월차) — 논문 작성

| 주 | 내용 |
|---|---|
| 1–2 | 실험 재현 스크립트 정리, 최종 데이터 확정 |
| 3–4 | 그림/표 생성 (재현 가능한 스크립트로) |
| 5–6 | 초고 작성 |
| 7–8 | 퇴고, 투고 |

---

## 4. 지금 확정해야 할 것 (프로젝트 초기 결정)

| 결정 항목 | 권장안 | 근거 |
|---|---|---|
| 언어/프레임워크 | Python + PyTorch | 생태계, 참고문헌 재현성 |
| 대상 계통 | **평형 단상등가 송전계통** (IEEE 9/14/30/57/118/300) | 참고문헌 대부분이 이 벤치마크. 불평형 배전망은 난이도 급상승 |
| 정답 생성기 | **우리가 직접 구현한 뉴턴-랩슨** | pandapower와 이미 기계정밀도로 일치 검증됨 |
| 학습 방식 | 지도학습 | §2 참조 |
| 실험 관리 | 시드 고정 + 설정 파일 + 결과 JSON | 재현성이 논문의 생명 |
| 버전 관리 | Git + 단계별 태그 | 논문 제출 시점 코드 고정 |

## 5. 계산 자원 — RTX 5060 도입 반영

| | 현재 (개발 컨테이너) | **도입 예정** |
|---|---|---|
| CPU | 4코어 | — |
| RAM | 15 GB | — |
| GPU | 없음 | **NVIDIA RTX 5060** |

### RTX 5060 사양과 주의점

| 항목 | 값 |
|---|---|
| 아키텍처 | Blackwell (GB206) |
| CUDA 코어 | 3,840 |
| VRAM | **8 GB GDDR7** (128-bit) |
| Compute Capability | **sm_120** |

<!-- 중요 -->
> ⚠️ **PyTorch는 반드시 CUDA 12.8 이상 빌드를 설치해야 합니다.**
> RTX 50 시리즈는 `sm_120` 이라 구버전 휠에는 커널이 없어
> `CUDA error: no kernel image is available for execution on the device` 로 죽습니다.
>
> ```bash
> pip install torch --index-url https://download.pytorch.org/whl/cu128
> ```
>
> 참고로 배경 논문 P2(PI-GAT)가 **RTX 5090 + CUDA 12.8 + PyTorch 2.9.1+cu128** 로
> 돌렸습니다. RTX 5090도 같은 `sm_120` 이므로 **동일한 소프트웨어 스택이 그대로
> 적용**됩니다. 논문 재현 시 환경 불일치 걱정이 없다는 뜻입니다.

### 8GB VRAM으로 충분한가 — 충분합니다

P2가 쓴 최대 모델이 hidden 256 / GAT 4층 / 헤드 4 / batch 64 / 118노드입니다.
이 규모면 VRAM 1 GB도 안 씁니다. 우리 계획(IEEE 30·118·300)에서 VRAM은 병목이
아닙니다.

| 작업 | RTX 5060으로 | 비고 |
|---|---|---|
| MLP 대체모델 학습 | ✅ 여유 | 분 단위 |
| GAT / PI-GAT 학습 | ✅ 여유 | P2 기준 300~500 epoch |
| ICNN 학습 | ✅ 여유 | 구조가 더 단순 |
| 하이퍼파라미터 탐색 | ✅ 가능 | λ 민감도 곡선 등 |
| **배치 추론 벤치마크** | ✅ **여기서 GPU 진가** | P2: batch-64에서 257~399배 |

### 진짜 병목은 GPU가 아니라 데이터 생성입니다

| | 시간 | 장치 |
|---|---|---|
| 조류계산 1건 (case118) | 15~28 ms | **CPU** (pandapower는 GPU 미지원) |
| 20,000 시나리오 생성 | 약 5~9분 (단일코어) | CPU |
| 미지 N-1 분할까지 포함 | 수십 분 | CPU |

> 데이터 생성은 GPU가 전혀 도와주지 못합니다. `multiprocessing` 으로 코어 수만큼
> 병렬화하는 게 유일한 가속입니다. **데이터 생성기를 처음부터 병렬로 짜세요.**

> 💡 P2가 관찰한 것 하나 더: **단건 추론은 GPU가 CPU보다 느립니다.**
> 그래프가 작아서 커널 런치 오버헤드가 연산보다 크기 때문입니다.
> 속도 표를 만들 때 반드시 **CPU 단건 / GPU 단건 / GPU 배치** 세 가지를 나눠 재세요.

## 6. 위험 요소와 대응

| 위험 | 대응 |
|---|---|
| NN 정확도가 선형근사보다 못함 | 기준선을 먼저 정확히 측정 (M4). P3 기준 ICNN은 선형화보다 100~200배 정확 |
| NN-OPF 가 수렴하지 않음 | (c) 웜스타트를 안전장치로 확보 + (a2) ICNN은 **수렴이 증명**되어 있음 |
| **B안(IC-GNN)이 이론적으로 막힘** | A안(통합 벤치마크)이 이미 논문 한 편. C/D안으로 선회 |
| 데이터 분포가 비현실적 | P2 §4.1 설정을 그대로 인용 — 문헌 근거가 확보된 샘플링 |
| 대형 계통에서 우리 NLP 솔버가 느림 | IPOPT(`cyipopt`) 도입 검토 — 현재 SLSQP 는 case118에서 ~44초 |
| **Gurobi 라이선스 미확보** | (a1) MILP 방식이 막힘. **학생 라이선스 미리 신청** (무료, 학교 이메일) |
| **PyTorch가 RTX 5060을 못 잡음** | cu128 이상 빌드 필수 (§5). 구버전 휠은 `no kernel image` 로 죽음 |
| 논문 기여점이 약함 | §1에서 이미 GAP 3개 확정. M4 끝에 B안 가능성 재판정 |
