# 01 · 전력계통과 조류계산, 그리고 OPF — 아주 기초부터

> **선수 지식**: [00 문서](00_overview.md)만 읽었으면 됩니다. 전기공학 배경은 필요 없습니다.
> **읽고 나면**: 조류방정식이 왜 어려운지, 뉴턴-랩슨법이 무엇인지, OPF가 그 위에
> 무엇을 얹는지 이해하고, 우리 코드(`src/nnopf/`)의 각 파일이 무슨 일을 하는지 알게 됩니다.

이 문서는 **개념 → 수식 → 우리 코드** 순서로 갑니다. 수식이 나오면 먼저 말로 풀고
그다음 기호로 씁니다. 기호가 낯설면 말로 된 부분만 읽어도 흐름은 이어집니다.

---

## 1. 전력망은 그래프입니다

### 1.1 구성 요소 네 가지

전력망 그림을 보면 복잡해 보이지만, 계산할 때 필요한 건 딱 네 가지입니다.

| 이름 | 실제로는 | 계산에서는 |
|---|---|---|
| **모선 (bus)** | 변전소, 접속점 | 그래프의 **노드** |
| **선로 (branch)** | 송전선, 변압기 | 그래프의 **간선** |
| **발전기 (generator)** | 발전소 | 노드에 전력을 **밀어 넣는 것** |
| **부하 (load)** | 공장, 가정, 도시 | 노드에서 전력을 **빼 가는 것** |

즉 전력망은 **"노드에 발전기와 부하가 붙어 있고, 간선으로 연결된 그래프"** 입니다.
IEEE 30-bus 계통은 노드 30개 · 간선 41개짜리 그래프입니다.

> [!NOTE] 이 사실이 나중에 아주 중요해집니다
> 계통이 그래프이기 때문에, 4단계에서 **그래프 신경망(GNN)** 을 쓸 수 있습니다.
> 일반적인 신경망(MLP)은 "노드 30개짜리 계통"과 "노드 118개짜리 계통"을 완전히
> 별개 문제로 보지만, 그래프 신경망은 구조를 이해하므로 계통이 바뀌어도
> 어느 정도 일반화됩니다. 배경 논문 P2가 이걸 합니다.

### 1.2 우리가 알고 싶은 것

발전량과 부하가 주어졌을 때, 알고 싶은 건 딱 두 가지입니다.

1. **각 모선의 전압**이 얼마인가? (너무 낮으면 설비가 고장 나고, 너무 높으면 절연이 깨집니다)
2. **각 선로에 흐르는 전력**이 얼마인가? (용량을 넘으면 선로가 늘어지거나 보호장치가 떨어집니다)

이 둘을 구하는 계산이 **조류계산(power flow)** 입니다. "조류"는 潮流, 즉
"흐름"이라는 뜻입니다. 전력이 어디로 얼마나 흐르는지 구한다는 의미입니다.

---

## 2. 왜 전압이 복소수인가

여기가 전기 배경이 없으면 가장 막히는 부분이라 천천히 갑니다.

### 2.1 교류는 물결처럼 흔들립니다

가정용 전기는 **교류(AC)** 입니다. 전압이 일정한 게 아니라 1초에 60번 위아래로
출렁입니다. 시간에 따라 그리면 사인파입니다.

```
v(t) = V_max · cos(2π·60·t + θ)
        └ 크기 ┘              └ 위상 ┘
```

사인파 하나를 완전히 기술하려면 숫자가 **두 개** 필요합니다.

| 값 | 의미 | 비유 |
|---|---|---|
| **크기** $\|V\|$ | 얼마나 크게 출렁이는가 | 파도의 높이 |
| **위상** $\theta$ | 언제 꼭대기에 도달하는가 | 파도의 타이밍 |

### 2.2 그래서 복소수 하나로 묶습니다

숫자 두 개를 하나로 묶어 다루는 가장 편한 도구가 복소수입니다.

$$
V = |V| \, e^{j\theta} = |V|(\cos\theta + j\sin\theta)
$$

이렇게 쓰면 크기와 위상이 한 기호 안에 들어갑니다. 이걸 **페이저(phasor)** 라고
부릅니다. 복소수를 쓰는 이유는 딱 하나 — **곱셈이 편해서**입니다. 사인파끼리
곱하고 더하는 삼각함수 계산이 복소수 곱셈 한 번으로 끝납니다.

> [!TIP] 여기서 기억할 것은 이것뿐입니다
> 모선 하나의 전압 상태 = 숫자 **두 개** $(|V|, \theta)$.
> 신경망이 4단계에서 예측할 출력이 정확히 이 두 개입니다. 모선이 118개면
> 출력이 236개인 문제입니다.

### 2.3 위상은 "차이"만 의미가 있습니다

전압 위상 $\theta$ 는 절대적인 값이 아닙니다. 모든 모선의 위상을 똑같이 10도씩
올려도 물리적으로 완전히 같은 상태입니다. 의미가 있는 건 **모선 간 위상차**뿐입니다.

그래서 한 모선을 기준으로 잡아야 합니다. 이 기준 모선을 **슬랙(slack) 모선**
이라고 하는데, 뒤에서 다시 나옵니다.

> [!WARNING] 기준값이 0이라는 보장은 없습니다
> 설명할 때는 보통 0도라고 하고 실제로도 대개 0이지만, **계통 데이터가 다른
> 값을 지정해 놓기도 합니다.** pandapower `case118`은 슬랙 기준위상이 30도입니다.
> 코드에서 0으로 박아 두면 조용히 틀립니다 —
> [06 문서](06_surrogate_training.md) §7.4에 실제로 당한 기록이 있습니다.

---

## 3. 유효전력과 무효전력

전력도 복소수입니다. 이것도 낯선 개념이라 비유부터 갑니다.

### 3.1 맥주잔 비유

맥주를 시켰는데 잔에 거품이 껴 있다고 해 봅시다.

| | 맥주잔 | 전력 |
|---|---|---|
| 실제로 마시는 것 | **맥주** | **유효전력 $P$** [MW] — 실제로 일을 하는 전력 |
| 마실 수 없지만 잔을 차지하는 것 | **거품** | **무효전력 $Q$** [Mvar] — 일은 안 하지만 선로 용량을 차지 |
| 잔 전체 크기 | 맥주 + 거품 | **피상전력 $\|S\|$** [MVA] |

거품은 마실 수 없지만 그렇다고 없앨 수도 없습니다. 전동기나 변압기는 자기장을
만들기 위해 무효전력을 반드시 필요로 합니다. 그리고 **무효전력이 전압을 결정합니다** —
무효전력이 부족한 지역은 전압이 떨어집니다.

복소수로 쓰면:

$$
S = P + jQ
$$

### 3.2 부호 규약 — 여기서 실수가 많이 납니다

우리 코드는 전부 **주입(injection) 기준**입니다.

> **계통 안으로 들어가는 방향이 양(+)**

| 요소 | 값 | 주입으로 보면 |
|---|---|---|
| 발전기 | $P_g > 0$ | $+P_g$ (계통에 넣음) |
| 부하 | $P_d > 0$ | $-P_d$ (계통에서 뺌) |

그래서 모선 $i$ 의 순주입은 $P_i = P_{g,i} - P_{d,i}$ 입니다.

> [!WARNING] pandapower와 비교할 때 반드시 맞춰야 합니다
> pandapower의 `res_bus.p_mw` 는 **소비 기준**이라 우리와 부호가 반대이고,
> 게다가 **병렬 소자(shunt) 소비분이 포함**되어 있습니다.
> 2단계 검증에서 실제로 이것 때문에 0.21 pu 차이가 나서 한참 헤맸습니다
> (→ [02 문서](02_validation.md) §4.3). 버그가 아니라 회계 규약 차이였습니다.

---

## 4. per-unit — 모든 값을 1 근처로

### 4.1 왜 필요한가

실제 계통에는 345 kV, 154 kV, 22.9 kV가 변압기로 섞여 있습니다. 그대로 계산하면
숫자 크기가 제각각이라 수치적으로 불안정합니다. 어떤 항은 $10^5$ 이고 어떤 항은
$10^{-3}$ 이면 부동소수점 연산에서 작은 항이 묻혀 버립니다.

그래서 기준값으로 나눠 정규화합니다. **환율 개념**과 같습니다.

$$
V_{pu} = \frac{V_{\text{실제}}}{V_{\text{base}}}, \qquad
S_{pu} = \frac{S_{\text{실제}}}{S_{\text{base}}}, \qquad
Z_{base} = \frac{V_{base}^2}{S_{base}}
$$

보통 $S_{base} = 100$ MVA를 씁니다. 그러면:

| | 실제 단위 | per-unit |
|---|---|---|
| 154 kV 계통의 정상 전압 | 154,000 V | **1.00** |
| 345 kV 계통의 정상 전압 | 345,000 V | **1.00** |
| 전압이 5% 낮은 상태 | 146,300 V | **0.95** |
| 100 MW 발전 | 100 MW | **1.00** |

전압 등급이 달라도 정상이면 전부 1.0 근처가 됩니다. 그래서
**"0.95 ~ 1.05 사이면 정상"** 같은 판단이 계통 전체에서 통일됩니다.

> [!TIP] 신경망 입장에서도 이건 공짜 선물입니다
> 신경망 학습에서 입력 정규화는 필수 작업인데, per-unit 덕분에 **이미 절반은
> 되어 있습니다.** 전압은 1.0 근처, 전력은 0~수 pu 범위. 코드의 모든 전력·전압
> 필드는 per-unit입니다 (`case.py` 상단 주석).

---

## 5. 어드미턴스 행렬 $Y_{bus}$ — 계통 구조를 행렬 하나로

### 5.1 임피던스와 어드미턴스

선로는 전류를 방해합니다. 그 방해 정도가 **임피던스** $Z = R + jX$ 입니다.
($R$ = 저항, 열로 손실되는 부분 / $X$ = 리액턴스, 자기장에 저장되는 부분)

계산할 때는 그 역수인 **어드미턴스**를 쓰는 게 편합니다.

$$
Y = \frac{1}{Z} = G + jB
$$

역수를 쓰는 이유는 **병렬 연결이 그냥 덧셈이 되기 때문**입니다. 한 모선에 선로가
여러 개 붙으면 어드미턴스는 단순히 더하면 됩니다.

### 5.2 $Y_{bus}$ 만들기 — 규칙 두 줄

모든 모선에 키르히호프 전류법칙(들어온 전류 = 나간 전류)을 적용하면 이런
깔끔한 선형관계가 나옵니다.

$$
\mathbf{I} = Y_{bus}\,\mathbf{V}
$$

$Y_{bus}$ 는 $n_b \times n_b$ 복소행렬이고, 만드는 규칙은 두 줄입니다.

> - **대각 원소** $Y_{ii}$ = 모선 $i$ 에 붙은 **모든** 어드미턴스의 합
> - **비대각 원소** $Y_{ij}$ = 모선 $i$–$j$ 를 잇는 어드미턴스의 **음수**

### 5.3 손으로 해 보는 3모선 예제

모선 1–2 사이에 $y_a$, 모선 2–3 사이에 $y_b$ 인 선로가 있다고 합시다.

$$
Y_{bus} =
\begin{bmatrix}
y_a & -y_a & 0 \\
-y_a & y_a + y_b & -y_b \\
0 & -y_b & y_b
\end{bmatrix}
$$

- 1행1열: 모선 1에는 선로 하나($y_a$)만 붙었으니 $y_a$
- 2행2열: 모선 2에는 둘 다 붙었으니 $y_a + y_b$
- 1행3열: 모선 1과 3은 직접 연결이 없으니 **0**

> [!NOTE] $Y_{bus}$ 는 희소(sparse)합니다
> 실제 계통에서 한 모선에 붙는 선로는 보통 2~4개입니다. 그래서 118×118 행렬에
> 0이 아닌 원소는 몇백 개뿐입니다. 큰 계통에서 희소행렬 자료구조가 필수인 이유입니다.

### 5.4 실제로는 조금 더 복잡합니다

교과서 예제와 달리 실제 선로에는 두 가지가 더 있습니다.

| 요소 | 무엇인가 | 왜 있나 |
|---|---|---|
| **충전 커패시턴스** $y_{sh}$ | 선로와 대지 사이의 정전용량 | 긴 송전선은 커패시터처럼 동작합니다 |
| **변압기 탭비** $\tau = a\,e^{j\theta_{shift}}$ | 권선비 + 위상 이동 | 전압을 조정하거나 조류를 제어합니다 |

이 둘을 넣으면 선로 하나가 $Y_{bus}$ 에 기여하는 성분이 네 개가 됩니다.

$$
Y_{tt} = y_s + \frac{y_{sh}}{2}, \quad
Y_{ff} = \frac{y_s + y_{sh}/2}{|\tau|^2}, \quad
Y_{ft} = \frac{-y_s}{\bar\tau}, \quad
Y_{tf} = \frac{-y_s}{\tau}
$$

($f$ = from 쪽 모선, $t$ = to 쪽 모선)

> 코드: `ybus.py::make_branch_admittance`, `make_ybus`

> [!CAUTION] 여기서 실제로 버그를 하나 잡았습니다
> pandapower는 **변압기 철손**을 표현하려고 브랜치 병렬 컨덕턴스 `BR_G` 라는
> 열을 추가로 씁니다. MATPOWER 원본 규격에는 없는 확장 열입니다.
>
> 이걸 빠뜨리면 **변압기가 있는 계통에서만** $Y_{bus}$ 가 $10^{-4}$ 수준으로
> 어긋납니다. case9/14/30/57은 철손이 0이라 멀쩡하고, case118에서만 틀렸습니다.
> 작은 계통만 보고 "맞다"고 판단했으면 놓쳤을 문제입니다.
> 자세한 추적 과정은 [02 문서](02_validation.md) §3.2에 있습니다.

---

## 6. 조류방정식 — 이 분야 모든 어려움의 근원

### 6.1 식 세우기

모선 $i$ 에 주입되는 복소전력은 (전압) × (전류의 켤레)입니다.
그리고 전류는 $I = Y_{bus}V$ 이므로:

$$
S_i = P_i + jQ_i = V_i \overline{\left(\sum_{k} Y_{ik} V_k\right)}
$$

$V_i = |V_i|e^{j\theta_i}$ 를 대입해 실수부·허수부로 풀어쓰면:

$$
P_i = |V_i| \sum_k |V_k| \left( G_{ik}\cos\theta_{ik} + B_{ik}\sin\theta_{ik} \right)
$$

$$
Q_i = |V_i| \sum_k |V_k| \left( G_{ik}\sin\theta_{ik} - B_{ik}\cos\theta_{ik} \right)
$$

여기서 $\theta_{ik} = \theta_i - \theta_k$ 입니다.

### 6.2 왜 이게 어려운가

식을 자세히 보면 **미지수끼리 곱해져 있고, 그 안에 삼각함수가 들어 있습니다.**

$$
\underbrace{|V_i|}_{\text{미지수}} \cdot \underbrace{|V_k|}_{\text{미지수}} \cdot
\cos(\underbrace{\theta_i - \theta_k}_{\text{미지수}})
$$

이런 걸 **비선형 연립방정식**이라고 합니다. 결과는 이렇습니다.

| 성질 | 결과 |
|---|---|
| 닫힌 해가 없음 | 공식에 대입해서 풀 수 없음. **반복법 필수** |
| 해가 여러 개일 수 있음 | 물리적으로 의미 있는 해는 보통 하나지만, 수학적으로는 여럿 |
| 해가 없을 수도 있음 | 부하가 너무 크면 어떤 전압으로도 못 맞춤 → **발산** |

> [!IMPORTANT] 이 문서에서 가장 중요한 문장
> **우리가 4단계에서 신경망으로 대체하려는 대상이 바로 이 방정식을 푸는 과정입니다.**
>
> $$(P^{spec}, Q^{spec}, |V|^{set}) \;\xrightarrow[\text{4~5회 반복}]{\text{뉴턴-랩슨}}\; (|V|, \theta)$$
>
> 이 화살표를 신경망 순전파 한 번으로 바꾸는 것입니다.

### 6.3 반대 방향은 쉽습니다 — 이 비대칭이 설계의 출발점

방향을 뒤집어서 **전압을 알 때 전력을 구하는 것**은 아주 쉽습니다.
$S = V\overline{Y_{bus}V}$ 에 그냥 대입하면 끝입니다. 반복도 필요 없습니다.

| 방향 | 난이도 | 학습 필요? |
|---|---|---|
| 전력 → 전압 | **어려움** (비선형 연립, 반복법) | ✅ **여기만 학습** |
| 전압 → 전력 | 쉬움 (행렬곱 한 번) | ❌ 닫힌 식이 있는데 왜 |

> [!TIP] 설계 원칙: 닫힌 식으로 구할 수 있는 건 절대 학습시키지 않는다
> 신경망에게 $S = V\overline{YV}$ 를 학습시키면 정확도만 떨어집니다.
> 이미 정확한 공식이 있는데 근사값을 쓸 이유가 없습니다.
> 4단계에서 신경망은 전압만 예측하고, 나머지 전력값은 이 공식으로 계산합니다.

---

## 7. 모선 분류 — 미지수 개수 맞추기

### 7.1 문제: 방정식보다 미지수가 많습니다

모선 하나당 값이 네 개 있습니다: $P, Q, |V|, \theta$.
그런데 방정식은 모선당 두 개($P$ 식, $Q$ 식)뿐입니다.
그래서 **모선마다 두 개를 미리 정해 줘야** 풀립니다.

무엇을 정해 줄지에 따라 모선을 세 종류로 나눕니다.

| 종류 | 물리적 대응 | 주어진 값 | 구할 값 | 개수 |
|---|---|---|---|---|
| **슬랙 (Slack)** | 기준 발전기 / 계통연계점 | $\|V\|,\ \theta$ | $P,\ Q$ | 정확히 1개 |
| **PV** | 전압제어 발전기 | $P,\ \|V\|$ | $Q,\ \theta$ | 발전기 수 |
| **PQ** | 부하 모선 | $P,\ Q$ | $\|V\|,\ \theta$ | 나머지 전부 |

각 분류가 실제로 무엇을 뜻하는지 보면 자연스럽습니다.

- **PQ 모선**: 도시나 공장이 붙은 모선. 얼마나 쓸지($P, Q$)는 소비자가 정하고,
  그 결과 전압이 얼마가 될지는 계통이 정합니다.
- **PV 모선**: 발전소. 출력($P$)은 우리가 지시하고, 전압($|V|$)은 발전기가
  자동으로 유지합니다. 그러기 위해 무효전력 $Q$ 를 얼마나 쓸지는 계통이 정합니다.
- **슬랙 모선**: 기준점.

### 7.2 슬랙 모선이 왜 필요한가 — 닭과 달걀

이유가 두 가지입니다.

**첫째, 위상의 기준점이 필요합니다** (§2.3에서 본 것). 누군가는 고정된 기준값이어야
합니다 — §2.3의 경고대로 **그 값이 0이라는 보장은 없습니다.**

**둘째, 손실을 미리 알 수 없습니다.**

```
총 발전량 = 총 부하 + 선로 손실
                         └─ 그런데 손실은 전류가 얼마나 흐르는지 알아야 계산되고,
                            전류는 조류계산을 풀어야 나옵니다.
```

닭-달걀 문제입니다. 그래서 발전 계획을 세울 때 손실만큼을 미리 배분할 수가 없습니다.
해결책은 단순합니다 — **한 모선을 "남는 것/모자란 것을 다 떠안는 모선"으로 지정**합니다.
그게 슬랙("느슨한", "여유분")이라는 이름의 유래입니다.

> [!NOTE] 이 사실이 데이터 생성기에서 중요해집니다
> 슬랙 모선의 발전량은 **조류계산을 풀어야 나오는 값**입니다. 그래서 신경망의
> 입력에 슬랙 발전량을 넣을 수 없습니다 — 추론 시점에 알 수 없는 값이니까요.
> [05 문서](05_dataset_generator.md)에서 슬랙 모선의 `P_gen` 을 0으로 두는 이유가
> 바로 이것입니다.

> 코드: `case.py::PowerSystem.slack / .pv / .pq / .pvpq`

---

## 8. 뉴턴-랩슨법 — 반복해서 답에 다가가기

### 8.1 1차원부터: $\sqrt{2}$ 를 구해 봅시다

$x^2 = 2$ 를 풉니다. 즉 $f(x) = x^2 - 2 = 0$ 인 $x$ 를 찾습니다.

뉴턴법의 아이디어는 이렇습니다.

> 지금 위치에서 **접선을 그어**, 그 접선이 0과 만나는 곳으로 점프한다. 이걸 반복한다.

$$
x^{(k+1)} = x^{(k)} - \frac{f(x^{(k)})}{f'(x^{(k)})}
$$

$x^{(0)} = 1$ 에서 시작하면:

| 반복 | $x$ | 오차 |
|---|---|---|
| 0 | 1.0 | 0.414 |
| 1 | 1.5 | 0.0858 |
| 2 | 1.41666… | 0.00245 |
| 3 | 1.41421568… | 2.1e-6 |
| 4 | 1.41421356… | 1.6e-12 |

**오차의 자릿수가 매번 대략 2배씩 늘어납니다.** 이걸 **2차 수렴**이라고 하고,
뉴턴법이 강력한 이유입니다.

### 8.2 다차원으로 확장

조류계산은 미지수가 수백 개입니다. 원리는 같고, 나눗셈이 행렬 역행렬로 바뀝니다.

$$
x^{(k+1)} = x^{(k)} + J^{-1} f(x^{(k)})
$$

여기서 $x = [\theta_{PV,PQ};\ |V|_{PQ}]$ 이고 (슬랙과 PV의 전압 크기는 이미 알고
있으니 미지수에서 뺍니다), $J$ 는 **야코비안(Jacobian)** — 모든 출력을 모든
입력으로 편미분한 행렬입니다.

$$
J = \begin{bmatrix}
\partial P/\partial\theta & \partial P/\partial|V| \\
\partial Q/\partial\theta & \partial Q/\partial|V|
\end{bmatrix}
$$

**야코비안은 "각 미지수를 조금 움직이면 각 방정식이 얼마나 변하는가"의 표**입니다.
1차원 뉴턴법의 접선 기울기 $f'(x)$ 를 다차원으로 확장한 것입니다.

### 8.3 야코비안을 손으로 유도한 이유

야코비안을 구하는 방법이 두 가지 있습니다.

| 방법 | 정확도 | 속도 | 우리 선택 |
|---|---|---|---|
| **수치미분** — 값을 살짝 바꿔 보고 차이를 잼 | 낮음 (자리수 손실) | 느림 (미지수만큼 재계산) | ❌ |
| **해석적 미분** — 손으로 미분식을 유도 | 기계정밀도 | 빠름 | ✅ |

복소수로 한 번에 유도하면 깔끔합니다.

$$
\frac{\partial S}{\partial \theta} = j\,\mathrm{diag}(V)\,
\overline{\mathrm{diag}(YV) - Y\,\mathrm{diag}(V)}
$$

$$
\frac{\partial S}{\partial |V|} = \mathrm{diag}(V)\,\overline{Y\,\mathrm{diag}(V/|V|)}
+ \overline{\mathrm{diag}(YV)}\,\mathrm{diag}(V/|V|)
$$

실수부를 취하면 $\partial P/\partial\cdot$, 허수부를 취하면 $\partial Q/\partial\cdot$ 입니다.

> 코드: `powerflow.py::dSbus_dV`, `solve_power_flow`
> 검증: `tests/test_nnopf.py::test_analytic_jacobian_matches_finite_difference`
> — 해석적 야코비안과 수치미분 값을 비교해 유도가 맞는지 고정해 두었습니다.

### 8.4 실제 수렴 기록 (case9)

우리 구현이 실제로 뽑은 로그입니다.

```
iter 0   max|불일치| = 1.630e+00
iter 1   max|불일치| = 1.671e-01     (10배 개선)
iter 2   max|불일치| = 1.887e-03     (100배)
iter 3   max|불일치| = 5.714e-07     (3,000배)
iter 4   max|불일치| = 5.529e-14     (1,000만배)
```

§8.1에서 본 2차 수렴 패턴이 그대로 재현됩니다.

> [!TIP] 이 패턴 자체가 검증 도구입니다
> 야코비안 유도에 실수가 있으면 이 2차 수렴 패턴이 무너지고 수렴이 느려지거나
> 발산합니다. **수렴 이력을 찍어 보는 것만으로 야코비안이 맞는지 알 수 있습니다.**

**전 계통에서 4~5회 반복이면 끝납니다.** 신경망이 이겨야 할 상대가 이겁니다 —
빠르고 정확한 알고리즘입니다.

---

## 9. 최적조류계산(OPF) — "가장 싼 상태"를 고르기

### 9.1 조류계산과 무엇이 다른가

| | 조류계산 | OPF |
|---|---|---|
| 질문 | "이렇게 운전하면 **어떻게 되나?**" | "**어떻게 운전해야** 가장 싼가?" |
| 발전량 | **주어짐** | **우리가 정하는 값 (결정변수)** |
| 답 | 하나 (물리가 정함) | 최적해 하나 (경제성이 정함) |

즉 OPF는 조류계산을 **제약조건으로 품고** 있으면서, 그걸 만족하는 무수한 운전점
중에서 가장 싼 것을 고릅니다.

### 9.2 정식화

$$
\begin{aligned}
\min_{\theta,\,|V|,\,P_g,\,Q_g} \quad & \sum_{i=1}^{ng} \left( c_{2,i}P_{g,i}^2 + c_{1,i}P_{g,i} + c_{0,i} \right) \\
\text{s.t.} \quad
& P_i(\theta,|V|) - \left(\textstyle\sum_{g\in i} P_g - P^d_i\right) = 0 && \forall i \\
& Q_i(\theta,|V|) - \left(\textstyle\sum_{g\in i} Q_g - Q^d_i\right) = 0 && \forall i \\
& V^{min}_i \le |V|_i \le V^{max}_i && \forall i \\
& P^{min}_g \le P_g \le P^{max}_g,\quad Q^{min}_g \le Q_g \le Q^{max}_g && \forall g \\
& |S_f| \le S^{max},\quad |S_t| \le S^{max} && \\
& \theta_{slack} = \theta_{slack}^{\mathrm{ref}}
\end{aligned}
$$

말로 옮기면:

| 줄 | 뜻 |
|---|---|
| 목적함수 | 발전기별 연료비의 합을 최소화 (보통 출력의 2차함수) |
| 첫 두 제약 | **유효·무효전력 균형** — 이게 §6의 조류방정식 그 자체입니다 |
| 셋째 | 모든 모선 전압이 정상 범위 안에 |
| 넷째 | 발전기 출력이 물리적 한계 안에 |
| 다섯째 | 선로 조류가 용량 안에 |
| 여섯째 | 슬랙 위상을 **계통이 지정한 기준값**으로 고정 (§2의 경고 참고) |

> [!IMPORTANT] 핵심: 등식제약 = 조류방정식
> **OPF = 조류계산 + 최적화**입니다. 그리고 우리가 4단계에서 갈아끼울 자리가
> 바로 그 등식제약입니다.
>
> 그래서 코드에서 이 부분을 일부러 **독립 함수**로 분리해 두었습니다:
> `opf.py::power_flow_residual()`. 4단계에서 이 함수 하나를 신경망으로 바꾸면
> 나머지 OPF 코드는 그대로 돌아갑니다.

### 9.3 왜 어려운가

| 성질 | 결과 |
|---|---|
| 등식제약이 **비볼록** | 전역최적해를 보장할 수 없음. 국소해에 빠질 수 있음 |
| 변수가 많음 ($2n_b + 2n_g$) | case118 → 변수 344개, 등식제약 236개 |
| 제약이 조밀하게 얽힘 | 한 모선 전압이 바뀌면 이웃 전부가 영향받음 |

**"볼록(convex)"** 이라는 말은 앞으로 계속 나오니 여기서 짚고 갑니다.

> [!NOTE] 볼록이 왜 중요한가
> 볼록 문제는 **그릇 모양**입니다. 어디서 굴려도 같은 바닥으로 굴러갑니다.
> 그래서 "찾은 답이 전역최적해"임을 **증명할 수 있습니다.**
>
> 비볼록 문제는 **울퉁불퉁한 산맥**입니다. 골짜기가 여러 개라 어디서 시작하느냐에
> 따라 다른 곳에 멈춥니다. 찾은 답이 최선인지 알 수 없습니다.
>
> 조류방정식은 비볼록입니다. **그리고 신경망도 비볼록입니다.** 그래서 신경망을
> OPF에 그냥 집어넣으면 문제가 더 나빠집니다. 이게 5단계의 핵심 난점이고,
> 배경 논문 P3(ICNN)가 정면으로 다루는 주제입니다
> (→ [04 문서](04_paper_review.md) §3).

### 9.4 라그랑주 승수 = 전력시장 가격

최적화 문제를 풀면 각 제약마다 **라그랑주 승수**라는 부산물이 나옵니다.
유효전력 균형 제약의 승수 $\lambda_i^P$ 는 경제적으로 정확한 의미가 있습니다.

> **모선 $i$ 에서 부하가 1 MW 늘어나면 총 발전비용이 얼마나 증가하는가**

이게 바로 전력시장의 **한계가격(LMP, Locational Marginal Price)** 입니다.
실제로 전기 도매가격이 이 값으로 정해집니다.

- 손실도 혼잡도 없으면 모든 모선의 LMP가 같습니다.
- 어떤 선로가 용량 한계에 걸리면(혼잡), 그 너머 지역의 LMP가 뛰어오릅니다.
  "싼 발전기가 있는데 선로가 막혀 못 가져온다"는 상황입니다.

pandapower 결과의 `res_bus.lam_p` 가 이 값입니다.

---

## 10. 우리 구현이 내린 선택

| 항목 | 선택 | 이유 |
|---|---|---|
| 솔버 | `scipy.optimize` SLSQP (기본) / trust-constr | 외부 의존성 없음, 중소 계통에서 충분 |
| 그래디언트 | **해석적** (목적함수 + 등식제약 + 선로제약 전부) | 수치미분보다 훨씬 빠르고 정확 |
| 초기치 | **조류계산 웜스타트** | 평기동보다 반복 수가 크게 줄어듦 |
| 목적함수 스케일 | $O(1)$ 로 정규화 | ↓ 아래 참조 |

> [!CAUTION] 목적함수 스케일 때문에 case118이 안 풀렸던 이야기
> 처음에 case118 OPF가 `Positive directional derivative for linesearch` 라는
> 메시지로 실패했습니다. 원인은 SLSQP의 종료 기준 `ftol` 이 **절대값 기준**이라는
> 점이었습니다. 발전비용이 약 130,000 규모인데 `ftol=1e-9` 를 요구하면
> 사실상 $10^{-14}$ 의 **상대정밀도**를 요구하는 셈이라 부동소수점 한계에 부딪힙니다.
>
> 목적함수를 초기값으로 나눠 $O(1)$ 로 만들자 바로 풀렸습니다.
> **최적화가 안 풀릴 때 스케일부터 의심하세요.**

**현재 한계**: case118(변수 344개)에서 약 44초 걸립니다. SLSQP가 등식제약
야코비안을 **조밀 행렬로 요구**하기 때문입니다. 더 큰 계통은 IPOPT 같은 내점법
솔버가 필요합니다. 다만 3~4단계 데이터 생성은 OPF가 아니라 **조류계산**(계통당
15~28 ms)이 주 작업이라 당장 문제가 되지 않습니다. M5에서 재검토합니다.

---

## 11. 자주 헷갈리는 것 세 가지

### 11.1 병렬 소자(shunt)는 $Y_{bus}$ 안에 있습니다

모선에 붙은 커패시터나 리액터는 $Y_{bus}$ **대각 원소에 포함**됩니다.
따라서 $S = V\overline{YV}$ 로 계산한 값은 **"shunt를 제외한 외부 소스의 순주입"** 입니다.

이걸 모르고 pandapower와 비교하면 shunt 용량만큼 차이가 나서 버그처럼 보입니다.
실제로 겪었습니다 ([02 문서](02_validation.md) §4.3).

### 11.2 $Q$ 한계 처리 — 조류계산과 OPF가 다릅니다

PV 모선의 무효출력이 한계를 넘으면 발전기가 더 이상 전압을 유지할 수 없습니다.
이때는 그 모선을 **PQ 모선으로 전환**하고 다시 풉니다.
→ `solve_power_flow(enforce_q_limits=True)`

단, **OPF에서는 이 전환이 필요 없습니다.** OPF는 $Q_g$ 를 처음부터 결정변수로 두고
부등식 제약으로 다루기 때문입니다.

### 11.3 발산은 버그가 아닐 수 있습니다

조류계산이 수렴하지 않으면 대개는 코드 문제가 아니라 **그 시나리오에 해가 없는 것**입니다.
부하가 발전 용량을 넘거나, 전압이 붕괴하는 지점을 지났거나. 데이터 생성기에서
발산 샘플을 **버리지 말고 기록**해야 하는 이유입니다 — 그 분포 자체가 정보입니다.

---

## 12. 직접 돌려 보기

```bash
# 환경 준비
python3 -m venv .venv && .venv/bin/pip install -r requirements.txt

# 조류계산 + OPF 를 pandapower 와 대조
.venv/bin/python scripts/s01_validate_vs_pandapower.py

# 회귀 테스트
.venv/bin/python -m pytest tests/ -q
```

```python
import sys; sys.path.insert(0, "src")
from nnopf import load_case, solve_power_flow, solve_acopf

sys_ = load_case("case30")
print(sys_.summary())

pf = solve_power_flow(sys_)
print(f"수렴: {pf.converged}, 반복: {pf.iterations}, "
      f"전압범위: {pf.Vm.min():.4f} ~ {pf.Vm.max():.4f} pu")

opf = solve_acopf(sys_)
print(f"최적 발전비용: {opf.cost:.2f}, 등식잔차: {opf.max_eq_violation:.2e}")
```

---

## 13. 스스로 점검하기

읽고 나서 다음 질문에 답할 수 있으면 이 문서를 소화한 것입니다.
(정답이 바로 안 떠오르면 해당 절로 돌아가세요.)

1. 슬랙 모선이 두 개면 무슨 일이 생기나? 왜 안 되나? *(§7.2)*
2. $Y_{bus}$ 는 대칭인가? 위상이동 변압기가 있으면 어떻게 되나? *(§5.4)*
3. 뉴턴법 야코비안이 특이(singular)해지는 물리적 상황은 무엇인가? *(§8.2, §6.2)*
4. OPF 등식제약을 DC 근사(선형화)로 바꾸면 문제는 무엇이 되나? *(§9.3)*
5. 어떤 모선의 LMP가 다른 모선보다 높다면 계통에서 무슨 일이 벌어지고 있나? *(§9.4)*
6. 신경망에게 "전압 → 전력" 방향을 학습시키면 안 되는 이유는? *(§6.3)*

---

## 14. 다음에 읽을 것

이론은 여기까지입니다. 다음은 **"그래서 우리가 만든 코드가 진짜 맞는가"** 입니다.
신경망 프로젝트에서 이 단계를 건너뛰면 나중에 전부 무너집니다.

**→ [02 · 우리가 만든 OPF가 맞는지 검증하기](02_validation.md)**
