# 2단계 검증 리포트 — 직접 구현 vs pandapower

> 생성 방법: `.venv/bin/python scripts/s01_validate_vs_pandapower.py`
> 원본 로그: `results/validation_run.txt`
> 환경: Python 3.11.15, numpy 2.4.6, scipy, pandapower 3.5.4, CPU 4코어

## 0. 검증 설계 — 무엇을 어떻게 비교했나

pandapower 를 **정답지**로 쓰되, 코드는 한 줄도 빌려 쓰지 않았습니다.
pandapower 의 역할은 두 가지뿐입니다.

1. **케이스 파일 리더** — IEEE 표준 계통 데이터를 MATPOWER 형식(`ppc`)으로 제공
2. **정답 제공자** — `runpp` / `runopp` 결과를 대조군으로 제공

$Y_{bus}$ 구성, 뉴턴-랩슨, AC-OPF 는 전부 `src/nnopf/` 안에서 직접 구현했습니다.

검증은 **3층**으로 쌓았습니다. 아래층이 틀리면 위층은 볼 필요가 없습니다.

| 층 | 검증 대상 | 판정 기준 |
|---|---|---|
| 1층 | $Y_{bus}$ 행렬 | pandapower 내부 `Ybus` 와 **완전 일치** |
| 2층 | 조류계산 해 | 전압 크기/위상 및 모선 주입전력 |
| 3층 | OPF 해 | 목적함수 값 + 실행가능성 |

---

## 1. 1층 — $Y_{bus}$ 행렬

| 계통 | 모선 | 브랜치 | 발전기 | `max\|ΔY\|` |
|---|---|---|---|---|
| case9   | 9   | 9   | 3  | **0.0** |
| case14  | 14  | 20  | 5  | **0.0** |
| case30  | 30  | 41  | 6  | **0.0** |
| case57  | 57  | 80  | 7  | **0.0** |
| case118 | 118 | 186 | 54 | **0.0** |
| case300 | 300 | 411 | 69 | **0.0** |

**정확히 0.0 입니다** — 근사가 아니라 비트 단위 일치.

### 1.1 여기서 잡은 진짜 버그 하나

처음에는 case118 에서 $\max|\Delta Y| = 2.1\times10^{-4}$ 가 남았습니다.
추적해 보니 원인은 다음과 같았습니다.

* pandapower 는 **변압기 철손**을 브랜치 병렬 컨덕턴스 `BR_G` (branch 23번 열)로
  모델링합니다. MATPOWER 원본 규격에는 없는 확장 열입니다.
* 그런데 `to_ppc()` 는 branch 행렬을 22열로 줄이면서 이 열을
  `ppc["branch_g"]` 라는 **별도 키로 옮겨** 버립니다.
* 위치로만 읽으면 이 정보를 통째로 놓치게 되고, 변압기가 있는 계통에서만
  $Y_{bus}$ 가 미세하게 어긋납니다.

`case.py` 의 `from_ppc()` 가 26열 원본과 22열 축약본을 모두 처리하도록 고쳐서
해결했습니다. **case9/14/30/57 은 철손이 0 이라 이 버그가 드러나지 않았습니다**
— 작은 계통만 보고 "맞다"고 판단했으면 놓쳤을 문제입니다.

> 교훈: 검증은 반드시 **여러 크기의 계통**에서, 그리고 **중간 산출물 수준**에서
> 해야 합니다. 최종 결과만 보면 이런 오차는 묻힙니다.

---

## 2. 2층 — 뉴턴-랩슨 조류계산

| 계통 | `max\|ΔVm\|` [pu] | `max\|Δθ\|` [rad] | 반복 | 최종 불일치 [pu] | 시간 [ms] |
|---|---|---|---|---|---|
| case9   | 3.6e-11 | 2.1e-11 | 4 | 5.5e-14 | 15.8 |
| case14  | 6.2e-12 | 6.7e-12 | 4 | 5.4e-15 | 14.8 |
| case30  | 8.9e-12 | 1.1e-11 | 4 | 1.2e-14 | 15.4 |
| case57  | 3.1e-09 | 3.1e-09 | 5 | 1.2e-14 | 20.5 |
| case118 | 9.5e-11 | 1.9e-10 | 5 | 7.7e-14 | 24.2 |
| case300 | 5.3e-11 | 1.0e-10 | 5 | 1.9e-12 | 27.9 |

**전 계통에서 4~5회 반복으로 수렴**하며, pandapower 해와의 차이는
$10^{-9}$ pu 이하 — 사실상 pandapower 쪽 수렴 허용오차 수준입니다.
(pandapower 의 허용오차를 `tolerance_mva=1e-10` 으로 조이면 $10^{-15}$ 까지 내려갑니다.)

### 2.1 뉴턴법의 2차 수렴 관찰

case9 의 실제 반복 이력입니다.

```
iter 0   max|mismatch| = 1.630e+00
iter 1   max|mismatch| = 1.671e-01     (10배)
iter 2   max|mismatch| = 1.887e-03     (100배)
iter 3   max|mismatch| = 5.714e-07     (3000배)
iter 4   max|mismatch| = 5.529e-14     (1000만배)
```

오차의 자릿수가 매 반복마다 대략 **2배씩** 늘어납니다. 교과서에 나오는
2차 수렴이 그대로 재현됩니다. 해석적 야코비안이 정확하다는 강력한 증거입니다.
(수치미분을 쓰면 이 패턴이 무너집니다.)

### 2.2 비교 지표를 맞추면서 배운 것

처음에 case14/case30 에서 `max|ΔQ_bus|` 가 각각 0.21 pu, 1.8e-3 pu 로 나왔습니다.
구현 버그가 아니라 **회계 규약 차이**였습니다.

| | 우리 $S = V\overline{YV}$ | pandapower `res_bus.q_mvar` |
|---|---|---|
| 부호 | 주입(+) | 소비(+) |
| 병렬 소자(shunt) | $Y_{bus}$ 안에 있음 → **제외됨** | 모선 요소로 **포함됨** |

$S_{sh} = |V|^2\overline{(G_s + jB_s)}$ 를 빼서 축을 맞추자 $10^{-11}$ 로 떨어졌습니다.
case14 의 차이 0.21 pu = 21 Mvar 는 정확히 그 계통의 병렬 커패시터 용량이었습니다.

> 교훈: **불일치가 나오면 먼저 "같은 것을 비교하고 있는가"를 의심하세요.**
> 부호 규약과 요소 포함 범위가 다른 경우가 실제 버그보다 흔합니다.

---

## 3. 3층 — AC-OPF

| 계통 | 우리 비용 | pandapower 비용 | 상대오차 | `max\|ΔVm\|` [pu] | 등식잔차 [pu] | 시간 [s] |
|---|---|---|---|---|---|---|
| case9   | 5,311.91  | 5,311.91  | **1.8e-09** | 9.0e-07 | 9.5e-14 | 0.15 |
| case14  | 8,081.53  | 8,081.53  | **4.0e-08** | 1.4e-06 | 2.7e-11 | 0.09 |
| case30  | 575.40    | 575.40    | **1.3e-07** | 2.2e-05 | 1.1e-10 | 0.13 |
| case57  | — | **pandapower 미수렴** | — | — | — | — |
| case118 | 129,704.74 | 129,704.74 | **1.5e-08** | 1.1e-04 | 4.8e-10 | 43.7 |

**합격 기준**을 이렇게 정했습니다.

* **주 기준** — 목적함수 값의 상대오차 < 1e-6, 그리고 등식제약 잔차 < 1e-6
* **부 기준(경고만)** — 전압 프로파일 차이

OPF 는 최적해가 평평(degenerate)할 수 있어, **같은 비용을 내는 서로 다른
전압 프로파일**이 존재합니다. 그래서 전압 차이는 불합격 사유로 삼지 않고
경고로만 남깁니다. case118 의 $\Delta V_m = 1.1\times10^{-4}$ 가 그런 경우입니다.

### 3.1 OPF 해가 진짜 조류해인지 재확인

비용이 맞아도 그 해가 물리적으로 성립하지 않으면 의미가 없습니다.
그래서 별도 테스트를 넣었습니다:

```
OPF 해의 (Pg, Vm_gen) ──► 뉴턴-랩슨 재투입 ──► 나온 전압이 OPF 전압과 같은가?
```

`tests/test_nnopf.py::test_opf_solution_is_a_true_power_flow_solution`
→ case9, case30 에서 $\max|\Delta V_m| < 10^{-6}$ 확인.

**이 테스트가 4~5단계의 핵심 평가 도구가 됩니다.** 신경망 대체모델을 넣었을 때
같은 검사를 통과하는지가 곧 "쓸 만한가"의 판정 기준입니다.

---

## 4. 미해결 항목 (정직하게)

### 4.1 case57 OPF — 양쪽 다 실패

| 사실 | 확인 방법 |
|---|---|
| pandapower `runopp` 이 **기본/`init="flat"`/`init="pf"` 세 초기치 모두에서 미수렴** | 검증 로그 |
| 우리 SLSQP 도 등식잔차 0.55 pu 로 실패 | 별도 진단 |
| `trust-constr` 도 실패 (등식잔차 0.24 pu) | 별도 진단 |

**원인**: pandapower 의 `case57` 데이터셋 자체가 병적입니다. 기저 조류해에서
**57개 모선 중 39개가 전압 하한 0.94 pu 미만**이고, 최저값이 **0.7199 pu**
(모선 30) 입니다. 이 상태에서 모든 모선을 $[0.94, 1.06]$ 안으로 끌어올리는
실행가능해가 존재하는지 자체가 불분명합니다.

**대응**: 우리 구현의 결함이 아니므로 회귀 테스트의 OPF 대상에서 제외했고
(`tests/test_nnopf.py::OPF_CASES`), 조류계산 검증에는 그대로 포함했습니다
(그쪽은 통과). 필요하면 MATPOWER 원본 case57 로 교차 확인할 예정입니다.

### 4.2 case118 OPF 속도 — 43초

SLSQP 는 등식제약 야코비안을 **조밀 행렬로 요구**합니다. case118 은
344개 변수 / 236개 등식제약이라 매 반복마다 $236\times344$ 조밀 행렬을 만듭니다.

| 개선안 | 기대 효과 | 비용 |
|---|---|---|
| IPOPT (`cyipopt`) 도입 | 희소성 활용, 10~100배 | 외부 의존성 추가 |
| 희소 SQP 직접 구현 | 학습 효과 큼 | 개발 시간 |
| **NN 웜스타트** (5단계 목표) | 반복 수 감소 | — |

**당장은 문제가 되지 않습니다.** M3~M4 의 데이터 생성은 OPF 가 아니라
조류계산(계통당 15~28 ms)이 주된 작업이기 때문입니다. M5 에서 재검토합니다.

---

## 5. 회귀 테스트 현황

```
$ .venv/bin/python -m pytest tests/ -q
22 passed in 150.71s
```

| 테스트 | 대상 | 고정하는 주장 |
|---|---|---|
| `test_ybus_matches_pandapower` | 5개 계통 | $Y_{bus}$ 오차 정확히 0.0 |
| `test_power_flow_matches_pandapower` | 5개 계통 | 조류해 오차 < 1e-9 |
| `test_opf_matches_pandapower` | 4개 계통 | OPF 비용 상대오차 < 1e-6 |
| `test_opf_solution_is_a_true_power_flow_solution` | 2개 계통 | OPF 해가 실제 조류해 |
| `test_opf_respects_bounds` | 4개 계통 | 모든 상자제약 만족 |
| `test_bus_type_partition` | case30 | 모선 분류의 완전성 |
| `test_analytic_jacobian_matches_finite_difference` | case14 | 야코비안 정확성 |

**앞으로 코드를 바꿀 때마다 이 테스트가 통과하는지 먼저 확인하세요.**
신경망을 붙이는 과정에서 물리 구현을 건드리게 되는데, 이 테스트가 안전망입니다.

---

## 6. 결론

| 항목 | 판정 |
|---|---|
| $Y_{bus}$ 구성 | ✅ 완전 일치 (6개 계통) |
| 뉴턴-랩슨 조류계산 | ✅ 기계정밀도 일치 (6개 계통) |
| AC-OPF | ✅ 4개 계통 일치, 1개(case57) 데이터셋 문제로 보류 |
| 회귀 테스트 | ✅ 22/22 통과 |

**2단계 목표 달성.** 이제 이 조류계산기를 **정답 생성기**로 신뢰하고
3~4단계 데이터 생성에 사용할 수 있습니다.
