# 배경 논문 4편 정독 정리 — 그리고 우리가 파고들 틈

> 원문 PDF 4편을 전문 정독한 결과입니다. 결론부터: **네 편이 우연히 모인 게 아니라
> 하나의 이야기로 정확히 이어지고, 그 이야기의 끝에 빈칸이 하나 있습니다.**
> 그 빈칸이 우리 논문 자리입니다.

## 0. 한눈에 보기

| # | 논문 | 출처 | 역할 | 우리 단계 |
|---|---|---|---|---|
| **P1** | Surrogate Modeling for Solving OPF: A Review | *Sustainability* 2024, 16, 9851 (MDPI) | 분야 전체 지형도 + 분류체계 | 0단계 (문헌 지도) |
| **P2** | Power Flow Surrogate via a Physics-Informed Graph Attention Network (PI-GAT) | *Energies* 2026, 19, 2972 (MDPI) | 조류계산 대체모델 | **4단계** |
| **P3** | Input Convex Neural Network (ICNN)-Assisted OPF in Distribution Networks | arXiv:2407.20675 | 볼록 대체모델을 OPF에 삽입 | **5단계 (a)** |
| **P4** | Enhanced OPF Using a Trained NN Surrogate for Distribution Grid Constraints | arXiv:2604.12422 | NN을 MILP로 정확 인코딩해 OPF 제약 대체 | **5단계 (a)** |

**P1은 지도, P2는 4단계, P3·P4는 5단계입니다.** 처음에 세우신 5단계 계획이
문헌 구조와 정확히 맞아떨어집니다.

---

## 1. P1 — 리뷰 논문: 이 분야의 좌표계

### 1.1 두 축의 분류

논문이 처음으로 제안한 분류입니다. 앞으로 우리가 쓸 용어의 기준이 됩니다.

<!-- 분류 1 -->
| 대분류 | 정의 | 예시 | 성격 |
|---|---|---|---|
| **ASM** (Analytical Surrogate Model) | 수학적 보간/회귀로 만든 대리모델 | Kriging, RBF, 선형회귀, SVR | 데이터 적게 필요, 해석 쉬움, **차원의 저주에 약함** |
| **LSM** (Learned Surrogate Model) | 기계학습 기반 대리모델 | NN, CNN, GNN, RL | 데이터 많이 필요, 블랙박스, **일반화·확장성 강함** |

<!-- 분류 2 -->
| LSM 접근 | 구조 | 특징 |
|---|---|---|
| **end-to-end** | 부하 → (NN) → OPF 해 전체 | 가장 빠름. **제약 위반 통제 불가** |
| **hybrid** | OPF 일부만 NN이 담당, 나머지는 기존 솔버 | 느리지만 제약 만족. **우리가 갈 길** |

> 우리 프로젝트 4~5단계는 정확히 **hybrid / splitwise** 계열입니다.
> P1 §5.2.4가 이 계열을 다룹니다.

### 1.2 P1에서 바로 가져올 기법 하나 — 스케일링 인자

부등식 제약 위반을 **구조적으로 0으로 만드는** 트릭입니다 (P1 §5.2.2, 식 16):

$$
x^{min} \le x \le x^{max}
\quad\Longrightarrow\quad
x = \alpha\,(x^{max} - x^{min}) + x^{min},\qquad \alpha \in [0,1]
$$

NN이 $x$ 대신 **$\alpha$ 를 예측**하게 하고 출력층에 sigmoid를 씁니다. 그러면
$\alpha$ 가 무슨 값이 나오든 $x$ 는 항상 범위 안입니다. 발전출력·전압·선로조류
상한/하한에 그대로 적용됩니다.

> **우리 적용**: 4단계 MLP 기준선에서 전압 출력에 이걸 씌우면 "전압 한계 위반 0"이
> 공짜로 보장됩니다. 구현 10줄. M3에서 바로 해보세요.

### 1.3 P1의 실험 설계 (우리 데이터 생성기의 최소 사양)

| 항목 | P1의 설정 |
|---|---|
| 계통 | IEEE 6-bus |
| 솔버 | MATPOWER 7.1, AC-OPF |
| 시나리오 | 10,000회 |
| 부하 변동 | 공칭값 대비 **±20%** |
| 수렴 샘플 | 9,376 / 10,000 (6.2% 발산) |
| 입력 | PQ 모선의 P, Q 수요 |
| 출력 | PV 모선의 P, Q 발전 |
| 결과 | ANN > SVR > LR > CNN |

배울 점 두 가지:
1. **발산 샘플이 6%나 나옵니다.** 우리 데이터 생성기도 수렴 실패를 반드시 기록해야 합니다.
2. **데이터가 적으면 ASM(Kriging/SVR)이 오히려 낫습니다.** LSM의 오차는 데이터 크기에
   따라 지수적으로 줄지만, ASM은 데이터 크기에 거의 둔감합니다 (P1 Figure 6).
   → **학습곡선을 그려서 "몇 개가 필요한가"를 실측으로 정해야 합니다.**

### 1.4 P1이 지목한 미해결 과제 — 우리가 노릴 지점

> * 데이터셋 생성 시 **부정확한 무작위 샘플링**. 실행가능한 수요 샘플을 고려하지 않음
> * 제안 기법들의 **확장성 부족**
> * 토폴로지 변화 연구가 **제한된 몇 가지 변형에만** 적용됨
> * 입출력 크기가 큰 모델에서 **NN 대체모델의 정확도가 낮음**

그리고 미래 방향에서 명시적으로:

> GNN이 토폴로지 변화를 표현하는 대체모델로는 최선의 선택이다. (…)
> **graph attention network를 향후 연구에서 살펴볼 필요가 있다.**

→ **P2가 정확히 그 후속 연구입니다.** P1(2024) → P2(2026)의 연결이 문헌상으로 보입니다.

---

## 2. P2 — PI-GAT: 4단계의 교과서

### 2.1 세 가지를 한꺼번에 합친 것이 기여점

| 요소 | 내용 | 왜 필요한가 |
|---|---|---|
| **Edge-aware attention** | 어텐션 계산에 **브랜치 전기 파라미터**를 직접 투입 | 같은 이웃이라도 임피던스가 다르면 영향력이 달라야 함 |
| **AC 잔차 손실** | 예측 전압을 조류방정식에 **다시 넣어** 불일치를 벌점화 | 전압 오차가 작아도 물리적으로 틀릴 수 있음 |
| **고정 그래프 N-1 인코딩** | 고장 선로를 그래프에서 **빼지 않고** `status=0` 특징으로 표시 | 그래프 재구성 없이 배치 추론 유지 |

### 2.2 입출력 설계 — 이걸 그대로 씁시다

**노드 특징 8개**

| 특징 | 설명 |
|---|---|
| `P_load`, `Q_load` | 유효/무효 부하 |
| `P_ren` | **재생에너지** 발전 (변동 큼) |
| `P_gen` | 기존 급전가능 발전 (변동 작음) |
| `V_set` | 전압 설정값 |
| `isPQ`, `isPV`, `isref` | 모선 종류 원-핫 |

> 재생에너지를 기존 발전과 **별도 채널로 분리**한 게 핵심입니다.
> 두 소스의 변동 특성이 근본적으로 다르기 때문입니다.
> 모선 종류 원-핫은 조류계산의 변수 분류(슬랙/PV/PQ)를 그대로 모델에 알려주는 것입니다.

**엣지 특징 7개**: `r`, `x`, `sh`(충전 서셉턴스), `tap`, `status`, `g`, `b`

> `r, x` 와 그로부터 유도되는 `g, b` 를 **둘 다** 넣습니다. 비선형 변환을 모델이
> 따로 학습하지 않아도 되게 하려는 것입니다. 사소해 보이지만 효과가 있습니다.

**출력**: 모선별 $[\hat V_i, \hat\theta_i]$. 전압 크기는 **1.0 pu를 더해서** 출력합니다
(정상 운전에서 1.0 근처라는 사전지식을 구조에 넣는 것). 위상은 부호가 양·음 모두
가능하므로 그대로 씁니다.

### 2.3 물리정보 손실 — 모선 종류별로 다르게 (중요)

$$
\mathcal{L} = \mathcal{L}_{MSE} + \lambda \mathcal{L}_{phys}
$$

$$
\mathcal{L}_{phys} = \frac{1}{|\mathcal{N}_{PQ}|}\sum_{i\in \mathcal{N}_{PQ}}\left(\Delta P_i^2 + \Delta Q_i^2\right)
+ \frac{1}{|\mathcal{N}_{PV}|}\sum_{i\in \mathcal{N}_{PV}}\Delta P_i^2
$$

| 모선 | 잔차에 포함되는 것 | 이유 |
|---|---|---|
| **PQ** | $\Delta P$, $\Delta Q$ 둘 다 | P, Q 모두 지정값 |
| **PV** | $\Delta P$ **만** | Q는 조류방정식이 결정하는 종속변수 |
| **슬랙** | **없음** | P, Q 모두 종속변수 |

> **이게 우리 `docs/01_opf_basics.md` §1.2 모선 분류표와 정확히 대응됩니다.**
> 물리정보 손실을 아무 데나 걸면 안 되고, "지정값이 있는 곳"에만 걸어야 합니다.
> 이 구분을 놓치면 학습이 잘못된 방향으로 갑니다.

**병렬 소자 처리**: 고정 커패시터/리액터는 $Q^{sp}$ 에 넣지 **않고** $Y_{bus}$ 대각에
포함시켜 계산된 $\hat Q_i$ 쪽에 자동 반영되게 합니다. 이중계산 방지.
→ 우리가 2단계 검증에서 겪은 그 shunt 회계 문제와 **똑같은 이슈**입니다
(`docs/04_validation_report.md` §2.2).

### 2.4 λ 워밍업-램프 스케줄 — 없으면 학습이 깨집니다

λ를 처음부터 걸면 초기에 전압 예측이 엉망인 상태에서 물리 잔차 기울기가 폭주합니다.
그래서:

```
epoch 0 ~ warmup     : λ = 0            (지도학습만)
warmup ~ warmup+ramp : λ 선형 증가
그 이후                : λ = 목표값
```

| 계통 | warmup | ramp | λ 목표 |
|---|---|---|---|
| IEEE 30 | 20 epoch | 50 | 0.003 |
| IEEE 118 | **300 epoch** | 50 | 0.0005 |

> 계통이 클수록 warmup을 훨씬 길게 잡습니다. IEEE 118은 300 epoch 동안 순수
> 지도학습만 하다가 물리 손실을 켭니다. Figure 5에서 epoch 300에 손실 곡선이
> 꺾이는 게 보입니다.

### 2.5 데이터 생성 설정 — 그대로 복제하면 됩니다

**우리 환경과 완전히 동일합니다: pandapower `pn.case30()`, `pn.case118()`.**

| 항목 | 설정 |
|---|---|
| 정답 솔버 | pandapower Newton-Raphson, tol 1e-8 MVA, max 30 iter |
| 유효부하 배율 | $\mathcal{U}(0.80,\ 1.20)$, 모선별 독립 |
| 무효부하 배율 | $\mathcal{U}(0.85,\ 1.15)$ |
| 재생E 출력 | $P^{ren} = P^{ren,base}\cdot \mathcal{U}(0.65,\ 1.35)$ |
| 재생E 모선 | 슬랙 제외 PV 모선의 60% (case30: 3개 / case118: 32개) |
| 재생E 정격 합 | 기저 총부하의 60% |
| 출력제한 | 재생E 비중이 현재 총부하의 95%를 넘지 않도록 캡 |
| 기존 발전 | 잔여 부하를 비례 배분 + $\mathcal{U}(0.95, 1.05)$ 섭동 |
| N-1 | 전체의 25%. 섬(island) 생기는 고장은 제외, 미수렴도 제외 |
| 총 시나리오 | case30: 6,000 / case118: 20,000 |
| 분할 | 70 / 15 / 15 % |
| 시드 | 2026 (다중시드 실험 2026~2030, 5회) |

**하이퍼파라미터**

| 항목 | case30 | case118 |
|---|---|---|
| epoch | 300 | 500 |
| batch | 64 | 64 |
| lr | 5e-4 | 4e-4 |
| hidden dim | 128 | 256 |
| GAT 층 | 3 | 4 |
| 어텐션 헤드 | 4 | 4 |
| dropout | 0.1 | 0.1 |
| optimizer | Adam ($\beta$=0.9/0.999), weight decay 1e-5 | 동일 |
| 기울기 클리핑 | max norm 2.0 | 동일 |
| 스케줄러 | ReduceLROnPlateau (factor 0.5) | 동일 |

### 2.6 결과 — 그리고 반드시 짚어야 할 트레이드오프

**IEEE 30-bus (5회 평균)**

| 모델 | V MAE | P 불일치 [pu] | Q 불일치 [pu] | P/부하 [%] |
|---|---|---|---|---|
| GCN | 0.001170 | 0.0242 | 0.0130 | 1.28 |
| GAT | 0.000989 | 0.0187 | 0.0115 | 0.99 |
| **PI-GAT** | **0.000984** | **0.0139** | **0.0076** | **0.73** |

**IEEE 118-bus (5회 평균)**

| 모델 | V MAE | P 불일치 [pu] | Q 불일치 [pu] | P/부하 [%] |
|---|---|---|---|---|
| GCN | **0.000614** | 0.6427 | 0.1421 | 1.51 |
| GAT | 0.000669 | 0.6043 | 0.1383 | 1.42 |
| PI-GAT | 0.000934 | **0.2319** | **0.0525** | **0.55** |

> **여기가 핵심입니다.** IEEE 118에서 PI-GAT의 전압 MAE는 GCN·GAT보다 **나쁩니다**
> (0.000934 vs 0.000614). 그런데 전력 불일치는 **62% 줄었습니다.**
>
> 즉 **"점별 전압 정확도"와 "물리적 일관성"은 서로 다른 지표이고, 트레이드오프 관계**
> 입니다. 논문은 이걸 숨기지 않고 정면으로 보고합니다. λ 민감도 분석(Table 9)이
> 그 트레이드오프 곡선입니다:

| λ | V MAE | P 불일치 | Q 불일치 |
|---|---|---|---|
| 1e-4 | **0.000819** | 0.3522 | 0.0772 |
| 5e-4 (채택) | 0.000980 | 0.2585 | 0.0597 |
| 1e-3 | 0.001119 | 0.1856 | 0.0436 |
| 5e-3 | 0.001451 | **0.1288** | **0.0344** |

> **우리 논문에도 이 곡선이 반드시 들어가야 합니다.** "λ를 얼마로 했더니 좋았다"가
> 아니라 "λ를 바꾸면 이런 곡선이 나온다"를 보여야 합니다.

### 2.7 배워야 할 실험 설계 3가지

1. **미지 N-1 일반화 분할** — 166개 고장 유형을 116/24/26으로 나누고, 테스트용 26개
   고장은 **학습·검증에 단 한 번도 등장하지 않게** 합니다. 진짜 일반화 측정.
   결과: P 불일치 59.5% 감소 (표준 분할의 62%와 거의 동일 → 일반화됨)
2. **잡음 민감도** — 입력에 $\sigma = \eta|x|$, $\eta \in \{0, 0.5, 1, 2, 5\}\%$ 가우시안 잡음.
   2%까지는 안정, 5%에서 열화. 전압 설정값·모선종류·선로상태는 잡음 제외
   (측정값이 아니라 계획값/범주값이므로).
3. **절제 실험(ablation)** — 물리손실 없음 / 노드전용 / 워밍업 없음 / 선로상태 없음 /
   전체. 각 요소의 기여를 분리.

### 2.8 속도 — 우리가 인용할 숫자

| 계통 | 방법 | 장치/모드 | 시나리오당 [ms] | NR 대비 |
|---|---|---|---|---|
| IEEE 30 | Newton-Raphson | CPU | 10.84 | 1.00× |
| IEEE 30 | PI-GAT | CPU 단건 | 0.64 | **16.93×** |
| IEEE 30 | PI-GAT | GPU batch-64 | 0.027 | **398.65×** |
| IEEE 118 | Newton-Raphson | CPU | 12.22 | 1.00× |
| IEEE 118 | PI-GAT | CPU 단건 | 1.40 | **8.74×** |
| IEEE 118 | PI-GAT | GPU batch-64 | 0.048 | **257.24×** |

> 두 가지 관찰:
> * **단건 추론은 GPU가 CPU보다 느립니다** (커널 런치 오버헤드 > 실제 연산).
>   그래프가 작아서 그렇습니다. → GPU의 이득은 **배치 추론**에서 나옵니다.
> * 우리가 측정한 뉴턴-랩슨 시간(15~28 ms)과 논문의 10~12 ms가 같은 자릿수입니다.
>   구현이 정상 범위라는 뜻입니다.

**하드웨어**: Intel Core Ultra 9 285K + **NVIDIA RTX 5090**, CUDA 12.8,
PyTorch 2.9.1+cu128, pandapower 3.2.1

---

## 3. P3 — ICNN-Assisted OPF: 볼록성을 사는 법

### 3.1 ICNN이란

$\{m{+}1\}$층 신경망을

$$
y_{i+1} = \delta_i\left(W_i^{(y)} y_i + W_i^{(x)} x + b_i\right)
$$

로 두고 다음 두 조건을 걸면 **출력이 입력에 대해 볼록**해집니다 (Amos et al., ICML 2017):

1. 모든 $W_{1:m}^{(y)} \ge 0$ (은닉→은닉 가중치가 비음수)
2. 모든 활성화 $\delta_i$ 가 **볼록이면서 비감소**

증명은 간단합니다 — 볼록함수의 비음수 합은 볼록이고, 볼록·비감소 함수와 볼록함수의
합성은 볼록입니다.

### 3.2 결정적 아이디어 — 무엇을 학습시킬 것인가

**여기가 이 논문에서 가장 배울 점입니다.**

순진한 접근: $V = f(p,q)$ 를 ICNN으로 학습해서 등식제약 (1b)를 대체한다.
→ **실패합니다.** $f$ 가 볼록이어도 **등식제약 $V = f(p,q)$ 은 여전히 비볼록**입니다
(볼록함수의 등위집합은 볼록집합이 아님).

논문의 해법: 전압 **한계 제약을 다시 써서** 학습 대상 자체를 바꿉니다.

$$
V^{min} \le V \le V^{max}
\quad\Longleftrightarrow\quad
\left|V - \tfrac{V^{min}+V^{max}}{2}\right| \le \Delta V = \tfrac{V^{max}-V^{min}}{2}
$$

그리고 ICNN이 학습하는 것은 $V$ 가 아니라 **좌변 전체**입니다:

$$
f(p,q;\tilde\theta_V) \approx \left|V - \tfrac{V^{min}+V^{max}}{2}\right|,
\qquad\text{제약: } f(p,q;\tilde\theta_V) \le \Delta V
$$

$f$ 가 볼록이므로 $\{(p,q) : f \le \Delta V\}$ 는 **볼록집합**입니다.
목적함수가 볼록이면 문제 전체가 볼록계획이 됩니다 (Proposition 1).

> **한 줄 요약: "전압을 예측하지 말고, 전압 제약까지의 여유를 예측하라."**
> 등식을 부등식으로 바꾸는 순간 볼록성이 살아납니다.
> 선로 조류 한계 $P$ 에도 똑같이 적용합니다.

### 3.3 Softplus를 쓰는 이유

| 활성화 | 볼록·비감소? | OPF에 넣으면 |
|---|---|---|
| ReLU | ✅ | **정수변수 발생** (구간선형·비평활) → MILP, NP-hard |
| **Softplus** $\frac{1}{\beta}\log(1+e^{\beta x})$ | ✅ | **정수변수 없음**, 기울기가 sigmoid라 Lipschitz 연속 |

$\beta$ 가 클수록 ReLU에 가까워집니다. PyTorch `nn.Softplus(beta=...)` 로 바로 됩니다.

이게 **P4의 Big-M/MILP 방식과 정면으로 갈리는 지점**입니다.

### 3.4 입력 증강 트릭 (Proposition 2)

$W^{(y)} \ge 0$ 제약 때문에 표현력이 줄어듭니다. 논문은 입력을

$$
x = \begin{bmatrix}\tilde x \\ -\tilde x\end{bmatrix}
$$

로 **자기 자신과 부호 반전을 같이** 넣어 이를 보상합니다.
$-\tilde x$ 쪽 가중치를 0으로 두면 원래 ICNN이 되므로, 증강 ICNN은 원래 ICNN을
특수경우로 포함합니다 → 표현력이 엄격히 더 큽니다. **구현 2줄, 공짜 이득.**

### 3.5 알고리즘 — 빠른 원-쌍대 경사법

볼록이어도 고차원 비선형 제약이라 일반 솔버가 힘들어합니다. 그래서 직접 풉니다.

$$
\mathcal{L}_{\upsilon,\epsilon} = h(x) + \lambda_V^\top[F - \Delta V] + \lambda_P^\top[G - \Delta P]
+ \tfrac{\upsilon}{2}\|x\|^2 - \tfrac{\epsilon}{2}(\|\lambda_V\|^2 + \|\lambda_P\|^2)
$$

$$
x^{k+1} = \mathrm{Proj}_X\{x^k - \mu \nabla_x \mathcal{L}\},\quad
\lambda^{k+1} = \mathrm{Proj}_{\mathbb{R}_+}\{\lambda^k + \mu \nabla_\lambda \mathcal{L}\}
$$

* 정규화항 $\upsilon, \epsilon$ 덕분에 $x$ 에 대해 강볼록, $\lambda$ 에 대해 강오목
* 스텝 $\mu \le 2\eta/L_\Phi^2$ 이면 **선형 수렴** (Proposition 4)
* $\nabla_x F$ 는 **ICNN 출력의 입력에 대한 기울기** — PyTorch `autograd` 로 그냥 나옵니다

> **이게 우리가 5단계에서 쓸 수 있는 가장 실용적인 부분입니다.**
> 상용 솔버(Gurobi/IPOPT) 없이 PyTorch만으로 OPF를 풀 수 있습니다.

### 3.6 정확도 — 볼록성의 대가

500개 무작위 시나리오, 비선형 조류계산(A1)을 정답으로 한 MSE:

| 계통 | A2: 선형화(LinDistFlow) | A3: 일반 NN | A4: **ICNN** |
|---|---|---|---|
| meshed IEEE 33 · 전압 | — (적용 불가) | **1.335e-7** | 1.291e-6 |
| meshed IEEE 33 · 조류 | — | **1.447e-4** | 1.812e-4 |
| unbalanced IEEE 123 · 전압 | 1.615e-4 | **3.261e-7** | 8.455e-7 |
| unbalanced IEEE 123 · 조류 | 8.993e-3 | **1.761e-3** | 4.632e-3 |

> **ICNN은 일반 NN보다 약 3~10배 부정확하지만, 선형화보다는 100~200배 정확합니다.**
> 볼록성을 얻는 대가로 표현력을 조금 내주는 것입니다. 그리고 그 대가가
> **선형화보다는 훨씬 싸다**는 게 이 논문의 논거입니다.

### 3.7 최종 비교표 — 우리 논문에도 이 표가 필요합니다

| | B1 지도학습 | B2 선형화 OPF | B3 일반 NN-Assisted | **B4 ICNN-Assisted** |
|---|---|---|---|---|
| 모델 기반? | 아니오 | **예** (정확한 계통정보 필요) | 아니오 | 아니오 |
| 안전·신뢰 운전 | ❌ | ✅ | ✅ | ✅ |
| 최적성 | ❌ | ✅ | ❌ | ✅ |
| 수렴 보장 | ✅ | ✅ | ❌ | ✅ |

> **B3(일반 NN을 OPF에 넣은 것)이 수렴·최적성 둘 다 ❌ 인 게 핵심**입니다.
> 신경망은 비볼록이라 경사법이 아무것도 보장하지 못합니다.
> 우리가 5단계 (a) 방식을 순진하게 구현하면 정확히 B3에 떨어집니다.

---

## 4. P4 — NN을 MILP로 정확히 인코딩하기

### 4.1 무엇을 대체하는가

$$
\underbrace{\left(V_t, P^L_t, Q^L_t, I^L_t\right) = F^{PF}(P^{net}_t, Q^{net}_t, Y)}_{\text{원래 등식제약}}
\quad\Longrightarrow\quad
\underbrace{V_t = \mathrm{NN}(P^{net}_t, Q^{net}_t)}_{\text{NN 대체}}
$$

**목적함수, 결정변수, 나머지 모든 제약은 손대지 않습니다.** 조류방정식만 갈아끼웁니다.
이게 우리 `opf.py::power_flow_residual()` 을 분리해 둔 이유와 정확히 같습니다.

### 4.2 Big-M ReLU 인코딩

은닉뉴런 $j$, 시각 $t$ 에 대해 이진변수 $\delta_{j,t}\in\{0,1\}$ 를 도입하고:

$$
h \ge z,\quad h \ge 0,\quad
h \le z + M(1-\delta),\quad h \le M\delta,\quad
z \ge -M(1-\delta),\quad z \le M\delta
$$

* $z \ge 0$ ($\delta{=}1$) → $h = z$
* $z < 0$ ($\delta{=}0$) → $h = 0$

**근사가 아니라 정확한(exact) 표현**입니다. 따라서 결과 MILP를 Gurobi로 풀면
**대체모델 문제의 전역최적해**를 얻습니다.

> ⚠️ 논문이 스스로 경고하는 부분: 이 "전역최적성"은 **대체모델로 바꾼 문제**에
> 대한 것이지 **원래 AC-OPF**에 대한 것이 아닙니다. 논문 결론에 명시되어 있습니다.
> 우리도 이 표현을 정확히 써야 합니다.

**M 선택**: 너무 작으면 실행가능해를 잘라내고, 너무 크면 LP 완화가 약해져
branch-and-bound가 느려집니다. 논문은 $M = 1000$. 이진변수 수 = 은닉뉴런 수 × 시간구간 수.

### 4.3 두 가지 모델 — 출력을 줄이는 아이디어

| | Model 1 | Model 2 |
|---|---|---|
| 출력 | **전 모선** 전압 | **최소 전압 하나만** |
| 은닉뉴런 | 20 | **5** |
| 이진변수 | 많음 | 적음 |
| RMSE (최소전압) | 0.000992 pu | 0.001628 pu |
| 최대오차 | 0.001664 pu | 0.004178 pu |

> **핵심 통찰**: 운전 결정을 좌우하는 건 대부분 **전압 하한 위반** 하나입니다.
> 그렇다면 전 모선 전압을 다 맞힐 필요 없이 **최소 전압만** 예측하면 됩니다.
> 뉴런 20 → 5, 이진변수 1/4, 속도 3~15배.

### 4.4 성능

**정확도 (Model 1, 전 모선)**: RMSE 0.000472 pu, MAE 0.000355 pu,
최대오차 0.002120 pu, MAPE 0.0359%, **R² = 0.998**

**사후 AC 조류계산 검증**: 최대 전압편차 **1.0 V 미만** (400 V 계통 기준 0.25%)

**속도 (EV+HP 침투율별, 초)**

| 침투율 | BIM (비선형 AC-OPF) | SOCP-DistFlow | NN Model 1 | NN Model 2 |
|---|---|---|---|---|
| 0% | 38.6 | 1.2 | 2.4 | **0.5** |
| 15% | 161.8 | 1.6 | 4.3 | **0.7** |
| 30% | 158.0 | 1.7 | 4.2 | **0.7** |
| 45% | **312.7** | 2.1 | 18.7 | **1.2** |

> Model 2가 **볼록완화(SOCP-DistFlow)보다도 빠릅니다.** 비선형 AC-OPF 대비 260배.

**뉴런 수 민감도**: 30개까지는 정확도가 크게 오르고, 그 이후엔 정확도 개선이
미미한데 계산시간만 선형 증가. → **30 근처가 스위트스팟.**

### 4.5 P4가 스스로 밝힌 한계 — 이게 우리 기회입니다

> 제안 방법은 현재 **전압 제약만** 다루며 **변압기·선로 부하율 한계를 명시적으로
> 고려하지 않는다.** 또한 이진변수 의존은 중간 규모 계통에서는 감당 가능하지만
> **대규모 계통과 긴 시간구간에서는 계산상 문제**가 될 수 있다. 따라서 향후 연구는
> 브랜치·변압기 부하율 추정을 포함하는 데 초점을 맞출 것이며, **이진변수를 피하거나
> 크게 줄이는 대안적 NN 모델링 방식**을 조사하여 **볼록 연속 정식화**를 가능하게
> 하고 전역최적성 보장을 개선하는 것을 목표로 한다.

**→ P4의 "향후 연구"가 P3(ICNN)입니다.** 두 논문이 정확히 맞물립니다.

---

## 5. 네 편을 겹쳐 보면 — 빈칸이 보입니다

### 5.1 각 논문이 가진 것과 없는 것

| | 정확도 | 물리 일관성 | 그래프/토폴로지 | **OPF에 삽입 가능?** | 최적성 보장 |
|---|---|---|---|---|---|
| **P2 PI-GAT** | ✅ 높음 | ✅ AC 잔차 | ✅ N-1 일반화 | ❌ **비볼록 GNN** | ❌ |
| **P3 ICNN** | ⚠️ 보통 | ⚠️ 간접 | ❌ MLP, 고정 토폴로지 | ✅ 볼록 | ✅ 증명 |
| **P4 MILP** | ✅ 높음 | ✅ 사후검증 | ❌ MLP, 고정 토폴로지 | ✅ 정확 인코딩 | ⚠️ 대체문제 한정 |

### 5.2 빈칸 세 개

<!-- gap 1 -->
> **GAP 1 — 정확한 대체모델은 OPF에 못 넣고, OPF에 넣을 수 있는 대체모델은 부정확하다.**
>
> P2는 물리 일관성과 토폴로지 일반화를 얻었지만 **비볼록 GNN이라 최적화 문제에
> 삽입할 수 없습니다.** P3는 삽입 가능하지만 MLP 수준이고 정확도를 3~10배 잃습니다.
> P4는 정확하지만 이진변수가 폭발합니다.
>
> **→ "그래프 구조 + 물리정보 + 볼록성"을 동시에 만족하는 대체모델은 아직 없습니다.**

<!-- gap 2 -->
> **GAP 2 — N-1/토폴로지 일반화가 OPF 단계까지 이어지지 않는다.**
>
> P2는 미지 N-1 고장까지 일반화하지만 **조류계산에서 멈춥니다.**
> P3·P4는 OPF까지 가지만 **고정 토폴로지 전제**입니다.
> 실제 운영에서 필요한 건 "상정사고 후 계통에서의 OPF"인데, 그걸 하는 연구가 없습니다.

<!-- gap 3 -->
> **GAP 3 — 평가 기준이 파편화되어 서로 비교가 안 된다.**
>
> P4만 **사후 AC 조류계산 재검증**을 합니다. P2는 물리 잔차, P3는 위반 여부만 봅니다.
> 계통도 제각각(LV 146노드 / IEEE 33·123 / IEEE 30·118). 세 방식을 **같은 계통·같은
> 데이터·같은 지표**로 비교한 연구가 없습니다. P1(리뷰)이 지적한 문제 그대로입니다.

### 5.3 논문 방향 후보 — 이제 구체적으로

| 안 | 내용 | 난이도 | 실패 위험 | 기여도 |
|---|---|---|---|---|
| **A. 통합 벤치마크** | MILP(P4) / ICNN(P3) / 웜스타트 세 방식을 IEEE 30·118·300에서 동일 데이터·동일 지표로 최초 비교 + 오픈소스 | 중 | **낮음** | 중 (GAP 3) |
| **B. IC-GNN** | 입력볼록 그래프 신경망 — P2의 그래프/물리정보 + P3의 볼록성 | 높음 | 중 | **높음** (GAP 1) |
| **C. 상정사고 인지 NN-OPF** | N-1 상태를 입력으로 받는 대체모델을 OPF에 삽입 | 높음 | 중 | 높음 (GAP 2) |
| **D. MILP 확장** | P4의 인코딩에 선로 조류 한계 추가 | 중 | 낮음 | 중 |

**권장 전략: A를 기반으로 깔고 B를 목표로 삼습니다.**

* **A는 반드시 나옵니다.** 세 방식 구현 + 비교표만으로도 워크숍/저널 한 편이 됩니다.
  실패할 수 없는 안전망입니다.
* **B가 성공하면 주 논문이 됩니다.** ICNN의 볼록성 조건($W^{(y)}\ge 0$, 볼록·비감소
  활성화)을 그래프 어텐션 층에 적용할 수 있는지가 관건입니다. 어텐션 가중치가
  입력 의존적이라 그대로는 안 되므로, 여기서 새로운 기여가 나옵니다.
* B가 막히면 A + C 또는 A + D로 선회하면 됩니다.

> **A를 먼저 하는 게 중요한 이유**: A를 만들면서 P3·P4를 직접 구현하게 되고,
> 그 과정에서 B의 난점이 무엇인지 몸으로 알게 됩니다. 이론부터 시작하면 헤맵니다.

---

## 6. 즉시 반영할 것 체크리스트

### 데이터 생성기 (M3)
- [ ] pandapower `case30`/`case118` 기반 (P2와 동일 계통 → 결과 직접 비교 가능)
- [ ] 부하 배율 $\mathcal{U}(0.8,1.2)$ / $\mathcal{U}(0.85,1.15)$ (P2), 또는 ±20% (P1)
- [ ] 재생E 채널 분리 + $\mathcal{U}(0.65,1.35)$
- [ ] N-1 25%, 섬 생성 고장 제외, 미수렴 **기록 후** 제외
- [ ] **미지 N-1 분할** 별도 구성 (고장 유형 기준 70/15/15)
- [ ] 시드 고정, 다중시드 5회 (2026~2030)
- [ ] 학습곡선 실측 → 필요 샘플 수 결정 (P1 §6.3)

### 모델 (M3~M4)
- [ ] MLP 기준선 + **스케일링 인자**로 전압 제약 위반 0 보장 (P1 §5.2.2)
- [ ] 노드 8특징 / 엣지 7특징 (P2 §3.1)
- [ ] 전압 출력에 `+1.0 pu` 오프셋 (P2)
- [ ] **모선종류별** 물리손실 (PQ: ΔP,ΔQ / PV: ΔP / 슬랙: 없음) (P2 §3.3)
- [ ] λ 워밍업-램프 스케줄 (P2 §4.1)
- [ ] λ 민감도 곡선 (P2 Table 9)

### OPF 삽입 (M5)
- [ ] **웜스타트** 먼저 (안전망)
- [ ] **ICNN + Softplus + 입력증강** → 볼록 (P3)
- [ ] **"전압을 예측하지 말고 제약 여유를 예측"** (P3 §4.B) ← 가장 중요한 설계 결정
- [ ] 원-쌍대 경사법 (PyTorch autograd만으로 구현 가능, 상용솔버 불필요) (P3 §5.C)
- [ ] Big-M MILP 인코딩 (P4 §3.B) — Gurobi 학생 라이선스 필요
- [ ] 출력 축소 아이디어: 전 모선 전압 대신 **최소 전압만** (P4 §3.E)

### 평가 (전 단계 공통)
- [ ] **사후 AC 조류계산 재검증** — 우리 `test_opf_solution_is_a_true_power_flow_solution` 확장
- [ ] 실제 제약 위반율 + 최대 위반량
- [ ] 잡음 민감도 (0~5%)
- [ ] 절제 실험
- [ ] 속도: 단건 CPU / 단건 GPU / 배치 GPU 3가지 모두

---

## 7. 서지 정보

1. Mohammadi, S.; Bui, V.-H.; Su, W.; Wang, B. **Surrogate Modeling for Solving OPF:
   A Review.** *Sustainability* **2024**, 16, 9851. <https://doi.org/10.3390/su16229851>
2. Wen, T.; Wang, W.; Chen, J.; Wang, Z. **Power Flow Surrogate for Power Systems with
   High Renewable Penetration via a Physics-Informed Graph Attention Network.**
   *Energies* **2026**, 19, 2972. <https://doi.org/10.3390/en19132972>
3. Cheng, R.; Yang, Y.; Liu, W.; Liu, N.; Wang, Z. **Input Convex Neural Network-Assisted
   Optimal Power Flow in Distribution Networks: Modeling, Algorithm Design, and
   Applications.** arXiv:2407.20675 (2024).
4. Panagi, S.; Spanias, C.; Aristidou, P. **Enhanced Optimal Power Flow Using a Trained
   Neural Network Surrogate for Distribution Grid Constraints.** arXiv:2604.12422 (2026).

**꼭 같이 읽을 것**
* Amos, B.; Xu, L.; Kolter, J.Z. **Input Convex Neural Networks.** ICML 2017 — P3의 토대
* Nellikkath, R.; Chatzivasileiadis, S. **Physics-informed neural networks for AC optimal
  power flow.** *EPSR* 2022 — PINN-OPF의 표준 참조
* Baker, K. **Learning warm-start points for AC optimal power flow.** MLSP 2019 — 5단계 (c) 방식
