# 06 · 조류계산 대체모델 학습 (4단계 기준선)

> **선수 지식**: [03 문서](03_neural_networks.md)(신경망 기초·입출력 계약),
> [05 문서](05_dataset_generator.md)(데이터).
> **읽고 나면**: 첫 대체모델이 얼마나 맞히는지, 선형근사 기준선을 넘었는지,
> 그리고 학습을 망가뜨렸던 함정 여섯 개를 알게 됩니다 — 그중 하나는<br>이 문서의 결론 여러 개를 틀리게 만들었습니다.
>
> 구현 `src/nnopf/{models,train,physics_torch,baselines}.py` ·
> 실행 `scripts/s03_train_surrogate.py` · 테스트 `tests/test_surrogate.py`

---

## 1. 무엇을 만들었나

```
부하·발전·선로상태  ──►  MLP  ──►  모선 전압 (Vm, Va)
   (case30: 161차원)          (53차원)
```

핵심 설계는 **무엇을 예측하지 않는가**입니다 ([03 문서](03_neural_networks.md) §5.1의 계약 그대로).

| 값 | 예측? | 이유 |
|---|---|---|
| 슬랙 θ | ❌ 계통의 기준값 그대로 | 위상 기준점 — **0이라고 가정하면 안 됩니다** (§7.4) |
| PV·슬랙 \|V\| | ❌ 설정값 그대로 | 데이터에서 확인: 오차 **7e-16** |
| PQ \|V\| | ✅ | 조류방정식이 결정 |
| 비슬랙 θ | ✅ | 조류방정식이 결정 |
| P, Q | ❌ 닫힌 식 | $S = V\overline{YV}$ |

case30이면 출력이 60개가 아니라 **53개**로 줄고, 줄어든 7개에는 근사가 아니라
**정확한 값**이 들어갑니다.

> [!NOTE] 물리 손실은 PyTorch로 옮겼습니다
> `physics_torch.ACPhysics` 가 [05 문서](05_dataset_generator.md) §7의 NumPy 잔차와
> **같은 식**을 미분 가능하게 구현합니다. 두 판이 기계정밀도(7.9e-15)로 일치하는지
> 테스트로 고정했습니다 — 물리 손실이 틀리면 학습이 조용히 잘못된 방향으로 갑니다.
>
> N-1은 $Y_{bus}$ 스택을 들고 있지 않고, 고장 선로가 기여하던 **4개 성분만**
> 빼는 방식으로 처리합니다. 정확히 같은 값이고 표본당 O(1)입니다.

---

## 2. 결과 — case30 (6,000 표본, 무작위 분할)

먼저 작은 계통부터. 더 큰 case118은 §2.3에 있습니다.

시험 900표본. 잔차는 float64로 측정.

| 모델 | Vm MAE | Vm 최대 | Va MAE | ΔP [pu] | ΔQ [pu] | P/부하 % | 시간 |
|---|---|---|---|---|---|---|---|
| **선형 최소제곱** | 5.98e-05 | 1.17e-02 | 6.65e-04 | 0.0423 | **0.0131** | 1.33 | 1.8초 |
| **MLP + 선형지름길** | **4.78e-05** | **7.24e-03** | **3.37e-04** | **0.0369** | 0.0197 | **1.16** | 116초 |

신경망이 선형 기준선을 **전압에서는 이겼습니다** — Vm 평균 1.4배, Vm 최대 1.7배,
Va 평균 2.1배. 물리 잔차 ΔP도 근소하게 앞섭니다.
(물리손실을 켠 경우는 §3에 따로 있습니다. λ의 의미가 바뀌었으므로 섞어 읽으면 안 됩니다.)

> [!WARNING] 그런데 ΔQ는 선형이 여전히 앞섭니다
> 0.0131 vs 0.0197 — 신경망이 **1.5배 나쁩니다.** 전압을 더 잘 맞히는데 무효전력
> 불일치는 더 큽니다. 왜 그런지는 §2.2에서 야코비안으로 분해했습니다.
>
> 평균 정확도와 물리 일관성이 서로 다른 지표라는 P2의 관찰
> ([04 문서](04_paper_review.md) §2.6)이 우리 데이터에서도 나타났습니다.
> 숨기지 말고 비교표에 그대로 실어야 할 숫자입니다.

### 2.1 선형 기준선이 이렇게 강한 이유

조류방정식은 정상 운전 영역에서 **거의 선형**입니다. DC 조류계산과 고정점
선형화가 수십 년간 실무에서 쓰인 이유가 그것입니다. 실제로 최소제곱 선형모델이
$R^2 = 0.987$ 을 냅니다.

그래서 **순수 MLP는 선형 기준선을 못 이겼습니다** (Vm MAE 1.04e-4 vs 5.98e-5).
사상 전체를 처음부터 배우느라 선형 부분을 재현하는 데만 용량과 epoch을 씁니다.

해법은 **선형 지름길**입니다 — 입력에서 출력으로 가는 선형 층을 하나 더해
신경망이 **선형에 대한 보정만** 배우게 합니다. 편향을 0으로 초기화해 학습
시작점이 순수 선형모델이 되게 했습니다.

| 구조 | Vm MAE | Va MAE | ΔP [pu] |
|---|---|---|---|
| 순수 MLP (h128) | 1.04e-04 | 5.93e-04 | 0.1340 |
| + 선형 지름길 (h128) | 7.51e-05 | 4.34e-04 | 0.0778 |
| + 선형 지름길 (h256) | 6.26e-05 | 3.82e-04 | 0.0514 |

로드맵 M4의 "잔차연결 MLP"를 앞당겨 넣은 것이고, 이제 기본값입니다.
절제 실험은 §6에 있습니다.

### 2.2 ΔQ가 왜 나쁜가 — 야코비안으로 분해

$\Delta Q \approx (\partial Q/\partial\theta)\,\Delta\theta + (\partial Q/\partial|V|)\,\Delta|V|$
로 나눠 PQ 모선에서 합산한 결과입니다 (case30 시험 표본, 정상 토폴로지).

| 모델 | ΔQ 실측 | **ΔV 기여** | Δθ 기여 | \|ΔV\| 평균 | \|Δθ\| 평균 |
|---|---|---|---|---|---|
| 선형 | 0.0110 | 0.0100 | 0.0088 | 3.13e-05 | 3.04e-04 |
| MLP | 0.0190 | **0.0171** | 0.0103 | 3.63e-05 | 1.12e-04 |

두 가지가 보입니다.

1. **ΔQ는 위상이 아니라 전압 오차가 지배합니다.** 무효전력이 전압에 강하게
   결합한다는 교과서적 사실(분리형 조류계산의 근거)이 그대로 나타납니다.
2. **오차의 크기보다 위치가 중요합니다.** MLP는 $|\Delta V|$ 가 1.16배 큰데
   ΔQ 기여는 **1.7배** 큽니다. 즉 오차가 $\partial Q/\partial|V|$ 가 큰 모선
   (강하게 연결된 모선)에 몰려 있습니다. 위상은 2.7배나 정확한데도 Q 기여는
   오히려 큽니다 — 같은 이유입니다.

> [!IMPORTANT] 균등 가중 MSE는 물리 지표와 정렬되어 있지 않습니다
> 모든 모선의 전압 오차를 똑같이 벌점하는 손실은, 그 오차가 전력으로 얼마나
> 증폭되는지를 모릅니다. **이것이 물리정보 손실이 존재하는 이유**이고,
> 다음에 시도할 것은 손실을 야코비안 민감도로 가중하는 것입니다.

> [!NOTE] 처음 세운 가설은 틀렸습니다 — 기록으로 남깁니다
> "무효전력은 이웃 모선 간 전압 *차이*에 민감하니, 오차가 공간적으로 함께
> 움직이면 상쇄될 것이다" 라고 짐작했습니다. 재 보니 MLP의 이웃 오차 상관이
> 더 낮은 건 맞았지만(0.527 vs 0.598), **차분 오차는 오히려 MLP가 작았습니다**
> (2.08e-04 vs 2.25e-04). 가설로는 설명이 안 됩니다.
>
> 그래서 짐작을 버리고 야코비안으로 직접 분해한 것이 위 표입니다.

---

### 2.3 더 큰 계통 — case118 (20,000 표본)

모선 118개, 선로 186개. 시험 3,000표본, 무작위 분할, 1,200 epoch(λ=0).
**기준선은 §7.6 수정 후 값입니다.**

| 모델 | Vm MAE | Va MAE [rad] | ΔP [pu] | P/부하 % |
|---|---|---|---|---|
| **선형 최소제곱** | 3.53e-05 | 2.82e-03 | **0.412** | **0.90** |
| MLP + 선형지름길 | **3.22e-05** | **9.24e-04** | 0.712 | 1.56 |

**전압은 신경망이, 물리 잔차는 선형이 앞섭니다.** 이 20,000 표본 설정에서는
MLP가 기준선을 넘지 못했습니다.

> [!IMPORTANT] 이 문단은 한 번 통째로 틀렸었습니다
> 처음에는 여기에 "선형 30.80% vs MLP 1.56% — 신경망이 20배 이겼다"고
> 적었습니다. 그 30.80%가 **수치적으로 망가진 기준선**이었습니다 (§7.6).
> 상수열 239개가 설계행렬을 무너뜨려, 특이값 절단선이 어디 걸리느냐로 답이
> 30.80%와 0.90% 사이를 오갔습니다.
>
> 결과가 너무 좋으면 의심해야 합니다. §2.1이 말하듯 조류계산은 운전점 근처에서
> 거의 선형이라, 선형근사를 20배 이긴다는 건 애초에 나올 수 없는 숫자였습니다.

> [!TIP] 그런데 원인은 데이터였습니다
> 20,000 표본이 부족했던 것입니다. 60,000으로 늘리면 MLP가 1.30%까지
> 내려옵니다 — 아직 선형(0.61%)에는 못 미치지만 격차가 좁혀집니다.
> **§5.2에 학습곡선이 있습니다.** 표본 수를 P2 설정에서 그대로 가져온 것이
> 우리 설정에는 맞지 않았습니다.

> [!CAUTION] V위반 0.87%는 모델 탓이 아닙니다
> 선형과 MLP가 **똑같이** 0.87%인 게 힌트입니다. 시험 라벨 자체를 재 보면
> **0.8695%** 가 이미 $`[V_{min}, V_{max}]`$ 밖입니다 — case118의 일부 발전기
> 설정전압이 운전 한계를 살짝 벗어나 있습니다.
>
> 즉 대체모델이 만든 위반이 아니라 **데이터에서 물려받은 위반**입니다.
> 스케일링 인자 헤드가 보장하는 것은 "학습 라벨이 놓인 상자 안"이지
> "계통 운전한계 안"이 아니라는 점을 정확히 보여 줍니다.

---

## 3. λ 민감도 — P2의 곡선이 재현되지 않았습니다

P2 Table 9는 λ를 키우면 **전압은 나빠지고 물리 잔차는 좋아지는** 단조 트레이드오프를
보고합니다 ([04 문서](04_paper_review.md) §2.6). 우리 실험은 다릅니다.

λ를 **지도 항 대비 상대 가중치**로 제대로 정의한 뒤의 결과입니다 (§3.1).
λ=1이면 램프 시작 시점에 두 항이 같은 크기입니다.

| λ | Vm MAE | Va MAE | ΔP [pu] | ΔQ [pu] |
|---|---|---|---|---|
| **0** | 4.78e-05 | 3.37e-04 | **0.0369** | **0.0197** |
| 0.03 | **4.46e-05** | **3.23e-04** | 0.0416 | 0.0204 |
| 0.1 | 6.05e-05 | 3.67e-04 | 0.0620 | 0.0333 |
| 0.3 | 4.50e-05 | 3.29e-04 | 0.0539 | 0.0250 |
| 1 | 5.82e-05 | 4.01e-04 | 0.0662 | 0.0317 |
| 3 | 5.66e-05 | 3.75e-04 | 0.0617 | 0.0262 |

**물리 손실이 물리 지표조차 개선하지 못합니다.** ΔP·ΔQ 모두 λ=0이 최선이고,
전압도 λ=0.03에서 아주 근소하게 나아질 뿐입니다.

> [!IMPORTANT] 지금 시점의 해석 — 라벨이 이미 물리를 만족하기 때문으로 보입니다
> 우리 라벨은 조류방정식을 **1e-9 pu로 만족**합니다
> ([05 문서](05_dataset_generator.md) §3). 즉 물리 항의 최적점이 지도 항의
> 최적점과 **정확히 일치**합니다. 물리 손실이 새로운 정보를 주지 못하고,
> 최적화 지형만 어렵게 만드는 것으로 보입니다.
>
> 물리 손실이 값어치를 갖는 상황은 따로 있습니다 — 라벨이 부정확하거나,
> 라벨 없는 표본을 섞어 쓰거나(준지도), 데이터가 극히 적을 때입니다.
> P2에서 효과가 있었다면 라벨 정밀도나 모델 용량이 우리와 달랐을 가능성이 큽니다.
>
> 다만 §2.2가 가리키는 방향은 여전히 유효합니다. 문제는 "물리를 손실에
> 넣느냐"가 아니라 **"전압 오차를 민감도로 가중하느냐"** 입니다. 그건 아직
> 시도하지 않았습니다.

> [!NOTE] 여기까지 오는 데 정규화를 두 번 고쳤습니다
> 처음 스윕은 λ가 원단위라 λ=3e-3이 최악의 설정이 됐고, 두 번째는 잔차를
> 지정주입 RMS로 나눴는데 여전히 물리 항이 2000배 컸습니다. **크기를 직접
> 재 보고 나서야** λ를 비로 정의하는 지금 형태가 나왔습니다.
> "재현이 안 된다"고 말하려면 그 전에 정규화가 맞는지부터 확인해야 합니다.

### 3.1 원인 — λ는 두 손실 항의 *비*로 정의해야 합니다

두 항의 크기를 실제로 재 봤습니다 (60 epoch 학습 후, 학습 분할).

| 계통 | 지도 항 | 물리 항 | **물리/지도** | 라벨의 물리 항 (바닥) |
|---|---|---|---|---|
| case30 | 1.58e-02 | 3.42e+01 | **2.2e+03** | 1.06e-06 |
| case118 | 1.74e-01 | 3.69e+06 | **2.1e+07** | 1.57e-05 |

우리 지도 손실은 표준화 공간이라 $O(1)$ 인데 물리 항은 원단위 $\mathrm{pu}^2$ 입니다.
그래서 **λ=0.03이면 물리가 지도를 65배 지배합니다.** 학습이 망가지는 게 당연했습니다.

더 나쁜 건 **계통마다 이 비가 4자리씩 다르다**는 점입니다. 같은 숫자 λ가 case30과
case118에서 전혀 다른 뜻이 됩니다. P2의 λ=3e-3을 그대로 가져다 쓴 것이
가장 나쁜 설정이 된 이유입니다.

> [!IMPORTANT] 그래서 λ를 상대 가중치로 재정의했습니다
> 램프가 시작되는 epoch에서 두 항의 비를 측정해 나눕니다.
> **λ=1이면 그 순간 물리 항과 지도 항이 같은 크기**가 됩니다.
> 이제 계통 간·논문 간 비교가 가능한 값이고, 측정된 비는 결과 JSON에
> `phys_ref` 로 함께 남깁니다.
>
> 처음에는 잔차를 모선별 지정주입 RMS로 나누는 것으로 충분하다고 봤는데,
> 위 표가 보여주듯 **전혀 충분하지 않았습니다**. 크기를 직접 재 보기 전까지는
> 정규화가 됐는지 알 수 없습니다.

---

## 4. 미지 N-1 일반화 — 아직 신경망의 근거가 되지 못합니다

시험용 고장이 학습·검증에 단 한 번도 나오지 않는 분할입니다
([05 문서](05_dataset_generator.md) §9). "본 적 없는 계통 구성에서도 되는가"를
재는 유일한 방법입니다.

| 계통 | 분할 | 모델 | Vm MAE | P/부하 % | 전압한계 위반 % |
|---|---|---|---|---|---|
| case30 | 무작위 | 선형 | 5.98e-05 | 1.33 | 0.40 |
| case30 | 무작위 | MLP | 4.78e-05 | **1.16** | 0.39 |
| case30 | **미지 N-1** | 선형 | 5.07e-04 | **2.24** | **0.00** |
| case30 | **미지 N-1** | MLP | 5.47e-04 | 5.17 | **0.00** |
| case118 | 무작위 | 선형 | 3.53e-05 | **0.90** | 0.87 |
| case118 | 무작위 | MLP | 3.22e-05 | 1.56 | 0.87 |
| case118 | **미지 N-1** | 선형 | 8.47e-05 | **1.30** | 0.85 |
| case118 | **미지 N-1** | MLP | 9.83e-05 | 5.16 | 0.85 |

> [!CAUTION] 이 절의 결론이 정반대로 바뀌었습니다
> 처음에는 여기에 이렇게 적었습니다 — "본 적 없는 고장에서 선형이 완전히
> 무너진다(41.90%, 전압 한계 23.59% 위반). 신경망은 위반 0.00%. **이것이 이
> 프로젝트에서 신경망을 쓰는 근거다.**"
>
> **전부 §7.6의 망가진 기준선 때문이었습니다.** 제대로 푼 선형은 미지 N-1에서
> 2.24%(case30) / 1.30%(case118)이고 전압 한계를 **위반하지 않습니다.**
> 오히려 두 계통 모두 **MLP보다 낫습니다.**

지금 상태를 정직하게 요약하면 이렇습니다.

- **미지 N-1은 MLP의 약점입니다** — 무작위 분할 대비 case30 4.5배, case118 3.3배
  나빠집니다. 선형은 각각 1.7배, 1.4배만 나빠집니다.
- **스케일링 인자 헤드의 위반 0% 보장은 여전히 참입니다.** 다만 이 데이터에서는
  선형도 위반하지 않아, **이 실험이 그 장점을 보여주지는 못합니다.** 라벨이
  한계 근처에 몰린 계통에서 다시 확인해야 합니다.
- **신경망을 쓸 근거는 §5.1로 옮겨갔습니다** — 표본을 충분히 주면(case30
  21,000) MLP가 선형을 2.4배 이깁니다.

### 4.1 어디서 나빠지는가 — 토폴로지로 쪼개 보면 갈라집니다

case118 미지 N-1 시험 표본 3,016개를 **정상 토폴로지**(2,237개)와
**본 적 없는 고장**(779개)으로 나눠 잰 결과입니다.

| 표본 종류 | 선형 | MLP+지름길 | 어느 쪽이 나은가 |
|---|---|---|---|
| 정상 토폴로지 | **0.84%** | 1.26% | 선형 1.5배 |
| **미지 N-1** | **2.62%** | **16.38%** | 선형 6.3배 |
| 전체 평균 | **1.30%** | 5.17% | 선형 4.0배 |

> [!IMPORTANT] 열화가 퍼져 있지 않고 한 곳에 뭉쳐 있습니다
> MLP는 **정상 토폴로지에서 1.26%** — 무작위 분할(1.56%)과 사실상 같습니다.
> 부하·발전이 아무리 달라져도 문제가 없다는 뜻입니다.
>
> 그런데 **본 적 없는 고장에서만 16.38%**, 13배 나빠집니다. 상위 1% 오차 표본을
> 뽑아 보면 **100%가 N-1 표본**입니다. 같은 구간에서 선형은 0.84% → 2.62%로
> 3.1배만 나빠집니다 — **토폴로지 외삽은 MLP 쪽이 훨씬 취약합니다.**
>
> 즉 이 모델의 약점은 "정확도가 전반적으로 부족하다"가 아니라
> **"토폴로지 변화를 외삽하지 못한다"** 라는 한 가지로 특정됩니다.

이유는 구조에서 바로 나옵니다. MLP에게 선로 상태는 입력 벡터 끝에 붙은 **186개의
0/1 비트**일 뿐입니다. 그 비트가 계통 그래프의 어느 간선을 뜻하는지, 그 간선이
끊기면 조류가 어디로 우회하는지 — 모델에는 그 정보가 **없습니다.** 학습에서 본
고장은 통째로 외워서 처리하고, 못 본 고장은 손쓸 방법이 없습니다.

> [!TIP] M4에서 그래프 신경망을 쓸 근거가 여기서 나옵니다
> GNN은 계통 그래프 위에서 이웃끼리 메시지를 주고받으므로, **선로를 하나 지우는
> 것이 곧 메시지 경로를 하나 지우는 것**입니다. 못 본 고장이어도 구조가
> 자동으로 반영됩니다.
>
> 그리고 이 표가 **M4의 목표 수치**를 정해 줍니다 — **미지 N-1에서 선형의
> 2.62%를 넘는 것**입니다. 지금 MLP는 16.38%로 6배 뒤져 있습니다.
> 전체 평균만 보고 있었으면 이 목표가 안 보였을 것입니다.

> [!NOTE] 검증 손실만 보고 잘못 읽을 뻔했습니다
> 학습 중 검증 손실이 2.95에서 멈춰 있고 학습 손실은 0.013까지 떨어져서
> (**234배 차이**) "일반화에 완전히 실패했다"고 읽었습니다. 실제로는 위 표대로
> **선형에 4.0배 뒤집니다** (선형 1.30% vs MLP 5.17%).
> 검증 손실이 말해 주는 것과 실제 성능은 방향까지 다를 수 있습니다.
>
> 검증 손실은 **표준화 공간의 제곱 평균**이라 소수의 큰 오차가 지배합니다.
> 라벨 표준편차가 $10^{-5}$ 수준인데 최악 표본의 오차가 $6\times10^{-2}$ 이면
> 그 한 표본이 혼자 $10^{6}$ 을 기여합니다. **학습을 멈출 시점을 정하는
> 데는 맞는 지표지만, 성능을 읽는 지표로 쓰면 안 됩니다.**

---

## 5. 학습곡선 — 표본이 부족했던 것이 맞습니다

P1 §6.3이 요구한 "필요 표본 수를 실측으로 정하라"에 대한 답입니다.
**이 절이 이 단계에서 제일 중요한 결과입니다** — §2·§4의 결론을 바꿉니다.

### 5.1 case30 — 표본을 5배 늘리자 신경망이 앞섰습니다

30,000 표본으로 다시 만들어, 학습 분할 크기만 바꿔 가며 600 epoch씩 돌렸습니다
(RTX 5060, 배치 256, 선형 기준선은 §7.6 수정 후).

| 학습 표본 | Vm MAE | Vm 최대 | ΔP [pu] | P/부하 % |
|---|---|---|---|---|
| **선형 기준선** | 5.565e-05 | 1.705e-02 | 0.0319 | **1.00** |
| 2,000 | 3.818e-04 | 9.094e-02 | 0.2385 | 7.47 |
| 4,000 | 7.870e-05 | 1.505e-02 | 0.0811 | 2.54 |
| 8,000 | 3.031e-05 | 9.004e-03 | 0.0365 | 1.14 |
| 16,000 | 1.503e-05 | 2.569e-03 | 0.0176 | 0.55 |
| **21,000** | **1.192e-05** | **2.277e-03** | **0.0135** | **0.42** |

> [!IMPORTANT] 원인은 모델이 아니라 데이터였습니다
> 6,000 표본에서 MLP는 1.16%로 선형(1.00%)에 졌습니다. **21,000 표본에서는
> 0.42%로 2.4배 이깁니다.** 전압은 4.7배, 최대 오차는 7.5배 앞섭니다.
>
> 8,000 근처가 교차점입니다. P2가 case30에 쓴 6,000은 **그 아래**입니다.
> 논문 설정을 그대로 따르는 것이 항상 옳지는 않습니다 — 우리 입출력 계약과
> 모델 용량이 P2와 다르기 때문입니다.

16,000 → 21,000에서도 계속 좋아지므로 **아직 포화하지 않았습니다.** 어디서
멈추는지는 아직 모릅니다.

### 5.2 case118 — 아직 못 이겼습니다

60,000 표본으로 같은 실험을 했습니다.

| 학습 표본 | Vm MAE | ΔP [pu] | P/부하 % |
|---|---|---|---|
| **선형 기준선** | 3.481e-05 | 0.2777 | **0.61** |
| 7,000 | 8.477e-05 | 2.0460 | 4.48 |
| 14,000 | 8.755e-05 | 2.2780 | 4.98 |
| 28,000 | 4.202e-05 | 0.9812 | 2.15 |
| **42,000** | **3.208e-05** | 0.5951 | 1.30 |

전압은 근소하게 앞섰지만(3.21e-05 vs 3.48e-05) **물리 잔차는 선형이 2.1배
낫습니다.** case30과 같은 추세이므로 표본을 더 늘리면 뒤집힐 여지가 있지만,
**지금은 못 이긴 것이 사실입니다.**

> [!CAUTION] 7,000 → 14,000 구간이 오히려 나빠졌습니다
> 4.48% → 4.98%. 학습곡선은 단조 감소해야 하는데 한 번 튀었습니다. 같은
> 600 epoch을 썼으므로, 표본이 늘어난 만큼 갱신 횟수도 늘어 최적화 조건이
> 달라진 탓으로 보입니다. **한 점만 보고 결론 내면 안 되는 이유**입니다.

### 5.3 확정된 기준선 — M4는 이 표를 넘어야 합니다

§5.1·§5.2는 600 epoch 짜리 학습곡선이라 아직 덜 학습된 값입니다. 같은
데이터로 **1,500 epoch 까지 끝까지** 돌려 M4 비교표의 기준을 못박았습니다.

| 계통 | 학습 표본 | 선형 기준선 | **MLP + 선형지름길** | 승자 |
|---|---|---|---|---|
| case30 | 21,000 | 1.00% | **0.35%** | 신경망 2.9배 |
| case118 | 42,000 | **0.61%** | 1.14% | 선형 1.9배 |

세부 수치 (P/부하 외):

| 계통 | 모델 | Vm MAE | Vm 최대 | Va MAE | ΔP [pu] |
|---|---|---|---|---|---|
| case30 | MLP | 8.877e-06 | 1.788e-03 | 4.490e-05 | 0.0111 |
| case118 | MLP | 3.544e-05 | 8.022e-03 | 1.030e-03 | 0.5222 |

> [!IMPORTANT] 한 줄 요약 — MLP는 작은 계통에서만 이깁니다
> case30에서는 신경망이 **2.9배** 앞섭니다. case118에서는 **1.9배 뒤집니다.**
> 계통이 커질수록 불리해진다는 뜻이고, 이것이 M4의 문제 정의입니다.

case118은 **epoch 1,214에서 조기 종료**됐습니다(최고 1,014). 더 돌려도
나아지지 않는다는 뜻이므로, 1.14%는 **이 구조·이 데이터에서 MLP의 한계**입니다.
**더 돌려서** 넘을 수 있는 선은 아닙니다 — 표본을 더 늘리는 쪽은 아직
열려 있습니다 (§5.2·§10).

반면 case30은 1,500 epoch을 다 쓰고도 검증 손실이 아직 내려가는 중이었습니다.
작은 계통은 여전히 여유가 있습니다.

> [!TIP] M4의 목표
> **case118 무작위 분할에서 0.61%를 넘을 것.** 그리고 비교는 반드시 같은
> 표본 수(42,000)·같은 분할·같은 평가 코드로 해야 합니다. 하나라도 다르면
> 무엇 덕분에 좋아졌는지 알 수 없습니다.
>
> 부차 목표는 미지 N-1에서 선형의 2.62%를 넘는 것입니다 (§4.1).

---

## 6. 선형 지름길 절제 실험

같은 400 epoch, 같은 데이터에서 지름길만 끄고 켠 비교입니다.

| 구조 | Vm MAE | Va MAE | ΔP [pu] |
|---|---|---|---|
| 지름길 없음 | 5.39e-05 | 3.50e-04 | 0.0648 |
| **지름길 있음** | **4.78e-05** | **3.37e-04** | **0.0369** |

물리 잔차가 **1.8배** 좋아집니다. 전압 오차 개선(1.1배)보다 물리 개선이 훨씬 큰데,
이것도 §2.2와 같은 이야기입니다 — 지름길이 오차의 *위치*를 개선합니다.

---

## 7. 학습을 망가뜨렸던 함정 여섯

여섯 다 **조용히** 성능을 깎거나 자원을 놀리던 것들이라, 테스트로 고정해
두었습니다. §7.4와 §7.6은 각각 결과를 통째로 잘못 읽게 만들 뻔했고, §7.6은
실제로 **이 문서의 결론 여러 개를 틀리게 만들었습니다.**

### 7.1 정규화 폭주 — 가장 위험했던 것

입력을 학습 분할의 평균·표준편차로 표준화하는데, **어떤 선로가 학습 분할에서
한 번도 고장 나지 않으면 그 열의 표준편차가 0**입니다. 하한 $10^{-6}$ 을 씌워
나누면, 그 선로가 고장 난 시험 표본에서 정규화 입력이 $10^{6}$ 으로 폭주합니다.

> [!CAUTION] 이건 드문 사고가 아닙니다
> **미지 N-1 분할은 정의상 시험용 고장이 학습에 한 번도 안 나오게 만듭니다**
> ([05 문서](05_dataset_generator.md) §9). 즉 P2의 핵심 일반화 실험이 통째로
> 망가집니다.
>
> 실측: case30 · 400 표본에서 41개 선로 중 **12개가 학습 분할에서 상수**였고,
> 그중 4개가 시험 분할에서 값이 변해 정규화 입력이 정확히 1e6까지 튀었습니다.

**해결**: 선로상태 열은 **정규화하지 않습니다.** 이미 0/1이라 스케일이 맞습니다.
물리량 열도 상수인 경우 나누지 않고 중심화만 합니다.

### 7.2 weight decay가 학습을 죽임

라벨 분산이 Vm 8.1e-05, Va 8.1e-04라 원단위 MSE 손실은 $10^{-4}$ 규모이고
기울기도 그 규모입니다. PyTorch `Adam(weight_decay=)` 는 L2를 **기울기에 더하는**
방식이라, `1e-5 × |w|` 가 과제 기울기와 맞먹어 버립니다. 그러면 Adam이 사실상
가중치 축소만 하고 학습이 멈춥니다.

| lr | weight decay | train MSE |
|---|---|---|
| 5e-4 | 0 | 9.3e-06 |
| 5e-4 | 1e-5 | **1.0e-04** ← 갇힘 |
| 2e-3 | 0 | 2.2e-06 |
| 2e-3 | 1e-5 | **1.0e-04** ← 갇힘 (lr과 무관) |

> [!NOTE] 진단이 한 번 틀렸던 기록
> 처음엔 학습률 탓으로 결론냈습니다. 스윕에서 lr과 weight decay를 **같이** 바꿔
> 놓고 lr 쪽으로 귀인한 것입니다. 2×2로 분리해 보니 weight decay 단독 원인이었고,
> lr은 부차적이었습니다(2e-3이 5e-4보다 4배 낫긴 합니다).
>
> 교훈은 단순합니다 — **한 번에 한 변수만 바꾼다.**

**해결**: 지도 손실을 **표준화 공간**에서 계산합니다. 손실이 $O(1)$ 이 되어 정규화가
의도대로 동작하고, 덤으로 Vm과 Va가 대등하게 반영됩니다(원단위로는 분산이 10배
차이라 Va가 손실을 지배했습니다). 최적화기도 분리형 감쇠 `AdamW` 로 바꿨습니다.

이 수정 뒤에는 weight decay를 0에서 1e-3까지 100배 키워도 결과가 거의 같습니다.

### 7.3 조기 종료가 너무 빡빡함

검증 표본이 900개뿐이라 검증 손실이 잡음을 탑니다. `patience=60` 이면 개선이
이어지는 중에도 끊깁니다 — case30에서 epoch 184에 끊겨 **Vm MAE가 1.8배** 나빴습니다.
최고 검증 시점 가중치를 되돌리므로 끝까지 돌려도 과적합 위험은 없어서,
`patience=200` 으로 늘렸습니다.

### 7.4 슬랙 기준위상을 0이라고 가정함 — case118을 통째로 오염시킨 버그

가장 오래 못 잡았고, 가장 비쌌던 버그입니다.

대체모델은 **아는 값은 예측하지 않고 그대로 채웁니다** — PQ 모선이 아닌 곳의
전압 크기는 발전기 설정값, 슬랙 모선의 위상은 기준값입니다
([01 문서](01_power_flow_and_opf.md) §7.2). 그런데 그 "기준값"을 코드에서
`torch.zeros(...)` 로 채우고 있었습니다. **슬랙 위상은 0이다**라고 가정한 것입니다.

case30에서는 실제로 0이라 아무 일도 없었습니다. 그런데 pandapower `case118`은
**슬랙(모선 68)의 기준위상이 30°** 입니다.

> [!CAUTION] 증상이 버그를 그대로 가리키고 있었는데 못 알아봤습니다
> 결과 JSON의 `va_max`(최대 위상 오차)가 선형 기준선과 MLP **양쪽 모두**
> `0.5235987901687622` 였습니다. 이건 $\pi/6$ = 30°의 float32 표현입니다.
>
> 서로 완전히 다른 두 모델이 15자리까지 똑같은 최대 오차를 낸다면, 그건
> 모델의 오차가 아니라 **모든 표본에서 같은 자리에 박혀 있는 상수 오차**입니다.

**왜 이게 물리 잔차를 통째로 망가뜨리나.** 슬랙 모선에는 애초에 $\Delta P$를
걸지 않습니다(마스킹). 그래서 "슬랙 위상이 틀려도 잔차와 무관하지 않나" 싶지만,
정반대입니다. 주입전력은 $S = V \odot \overline{(Y_{bus}V)}$ 이므로 **슬랙의
전압이 $Y_{bus}$를 타고 이웃 모선 전부의 $\Delta P$에 들어갑니다.** 30°짜리
위상 오차 하나가 계통 전체로 번집니다.

**수정 전후** (case118, 20,000 표본, 무작위 분할):

| 지표 | 선형 수정 전 | 선형 수정 후 | MLP 수정 전 | MLP 수정 후 |
|---|---|---|---|---|
| Va MAE [rad] | 7.253e-03 | **2.816e-03** | 5.361e-03 | **9.238e-04** |
| ΔP [pu] | 44.77 | **14.08** | 32.18 | **0.712** |
| ΔQ [pu] | 5.85 | **1.56** | 4.45 | **0.120** |
| P/부하 [%] | 97.93 | **30.80** | 70.39 | **1.56** |

MLP 쪽 개선폭이 훨씬 큰 것(45배)이 핵심입니다. 상수 오차 하나가 두 모델을
**똑같이** 망가뜨려서, 실제 성능 차이를 통째로 가리고 있었습니다.

> [!NOTE] 이 표의 "선형 수정 후" 30.80% 도 아직 틀린 값입니다
> 여기서 고친 것은 슬랙 기준위상 하나뿐입니다. 선형 기준선에는 **또 다른
> 버그**가 남아 있었고(§7.6), 그것까지 고치면 30.80% 가 **0.90%** 가 됩니다.
> 버그를 하나 잡았다고 그 숫자가 옳다는 보장은 없습니다.

> [!NOTE] 재학습은 하지 않았습니다 — 할 필요가 없어서입니다
> λ=0 학습의 손실은 비슬랙 모선의 전압만 봅니다. 슬랙을 어떻게 채우든
> **학습 궤적은 비트 단위로 같습니다.** 실제로 재학습을 걸어 보니 epoch 25까지
> 손실이 소수점까지 동일했습니다. 그래서 기존 체크포인트를 그대로 불러
> **평가만** 다시 했습니다 (30분 절약).
>
> 반대로 물리손실을 켠 학습(λ>0)은 슬랙 전압이 손실에 직접 들어가므로
> **반드시 다시 돌려야 합니다.**

Va MAE 차이는 손으로 검산해도 정확히 맞습니다. 슬랙 하나가 $\pi/6$ 만큼 틀렸으니
모선 118개 평균에 $(\pi/6)/118 = 4.437\times10^{-3}$ 이 그대로 얹혀 있었던 것입니다 —
$7.253\times10^{-3}$ 에서 그만큼 빼면 $2.816\times10^{-3}$, 수정 후 실측값과 같습니다.

**해결**: `IOLayout.va_ref` 를 두고 슬랙 자리에 `sys.Va0` 를 넣습니다. 뉴턴-랩슨
쪽은 원래부터 `flat_start()` 에서 이 값을 제대로 쓰고 있었습니다 — 대체모델만
빠뜨렸습니다.

> [!TIP] 일반화할 수 있는 교훈
> **"계통마다 다를 수 있는 값"을 상수로 박지 않는다.** 여기서는 슬랙 기준위상이
> 그랬습니다. 다음 후보들도 같은 위험이 있습니다 — 기준 용량(`baseMVA`),
> 변압기 탭·위상 이동, 모선 번호와 인덱스의 대응.
>
> 그리고 **한 계통에서만 검증하지 않는다.** case30만 봤다면 이 버그는 5단계까지
> 살아남았을 것입니다.

### 7.5 GPU를 달아 놓고 CPU로 돌림

RTX 5060을 도입하고 환경 점검까지 통과시킨 다음, case30 학습을 돌렸더니
34초가 나왔습니다. 클라우드 CPU(4코어)에서 116초였으니 3.4배입니다.

**GPU면 수십 배가 나와야 합니다.** 3.4배는 그냥 데스크톱 CPU가 컨테이너
CPU보다 빠른 정도입니다. 코드를 뒤져 보니 이유가 명확했습니다.

```
$ grep -rc "cuda" src/nnopf/*.py
src/nnopf/train.py:0
src/nnopf/models.py:0
src/nnopf/physics_torch.py:0
...
```

**`cuda` 라는 단어가 한 번도 안 나옵니다.** PyTorch는 아무 말 없이 CPU에서
돕니다. GPU가 없어서 실패하는 게 아니라, 있는데도 안 쓰는 것이라 **에러도
경고도 나지 않습니다.**

> [!CAUTION] 이건 속도만의 문제가 아닙니다
> §8의 속도 비교표가 논문의 주장 중 하나입니다. 만약 이 상태를 모르고
> "GPU에서 잰 값"이라고 적었다면 **측정 조건이 틀린 수치를 논문에 싣게
> 됩니다.** 환경이 준비됐다는 것과 코드가 그걸 쓴다는 것은 별개입니다.

**해결**: `prepare(device=...)` 로 입력·라벨·물리모듈·모델을 함께 옮깁니다.
데이터셋을 통째로 VRAM에 올리므로(case118 20,000표본 = 60 MB) 배치마다
전송하지 않습니다. 8 GB로 충분합니다.

> [!IMPORTANT] 배정밀도 잔차 측정만은 CPU에 남겼습니다
> 소비자용 지포스는 **배정밀도(float64) 처리율이 단정밀도의 1/64**입니다.
> 게임용이라 그 회로를 최소한만 넣기 때문입니다.
>
> 우리 잔차는 반드시 float64로 재야 합니다 — 전압 오차가 $`Y_{bus}`$를 거치며
> $`\max|Y|`$배로 증폭되기 때문입니다([05 문서](05_dataset_generator.md) §6.1).
> 그걸 GPU에서 재면 오히려 느려집니다.
>
> 그래서 **학습(float32)은 GPU, 최종 측정(float64)은 CPU** 로 나눴습니다.

그리고 `resolve_device("auto")` 는 `torch.cuda.is_available()` 만 믿지 않고
**실제로 곱셈을 한 번 시켜 봅니다.** 빌드가 그 GPU의 계산 능력을 지원하지
않으면 available은 `True` 인데 첫 커널에서 터지기 때문입니다 — RTX 50
시리즈(`sm_120`)에 cu126 이하 빌드를 물리면 정확히 그렇게 됩니다.

### 7.6 비교 대상이 망가져 있었음 — 결론을 뒤집은 버그

가장 값비싼 실수였습니다. **틀린 것은 우리 모델이 아니라 비교 상대였습니다.**

선형 기준선은 닫힌 해입니다 — 시드도 epoch도 학습률도 없습니다. 그래서
"재현은 당연하다"고 믿고 검증하지 않았습니다. 그런데 다른 컴퓨터에서
같은 데이터·같은 코드로 돌렸더니 P/부하가 **30.80%** 와 **22.99%** 로 갈렸습니다.

**원인은 설계행렬이었습니다.** 입력에는 정보가 0인 열이 많습니다.

| 블록 | 열 수 | 상수열 | 왜 |
|---|---|---|---|
| Pd | 118 | 19 | 부하가 없는 모선 |
| Qd | 118 | 28 | 무효부하가 없는 모선 |
| p_ren | 118 | 86 | 재생에너지가 없는 모선 |
| p_gen | 118 | 97 | 발전기가 없는 모선 |
| status | 186 | 9 | 끊으면 계통이 갈라져 상정사고에서 제외한 선로 |
| **합계** | **658** | **239** | |

658개 중 239개가 상수입니다. 그대로 최소제곱에 넣으면 조건수가
$`2.7\times10^{58}`$ 이 됩니다. numpy는 너무 작은 특이값을 자동으로 버리는데,
그 기본 절단선($`6.2\times10^{-9}`$)이 **하필 답이 갈리는 경계 한가운데**에
놓입니다.

| 남은 성분 | 검증 지도손실 | 시험 P/부하 |
|---|---|---|
| 420 | 1.0128e-02 | **33.76%** |
| 419 | 1.0123e-02 | **0.90%** |

<!-- 성분 하나 차이로 37배. 검증 손실은 거의 같다. -->

전압 정확도에는 거의 기여하지 않으면서 물리 잔차만 키우는 방향이 하나
있습니다. LAPACK 구현이 조금만 달라도 그 방향이 살아남거나 잘려나갑니다.

> [!CAUTION] 이 버그가 만든 잘못된 결론들
> 아래는 전부 **망가진 기준선과 비교한 결과**였습니다. 지금은 정정됐습니다.
>
> | 잘못 적었던 것 | 실제 |
> |---|---|
> | case118에서 신경망이 선형을 20배 이김 | 선형 0.90% vs MLP 1.56% — **선형이 낫다** |
> | 미지 N-1에서 선형이 완전히 무너짐 (95.91%) | **1.30%** — 무너지지 않는다 |
> | 선형은 전압 한계를 23.59% 위반 | **0.00%** — 위반하지 않는다 |
> | 스케일링 인자 헤드가 신경망만의 장점 | 선형도 이 데이터에서는 위반 없음 |
>
> 신경망을 쓸 근거로 내세웠던 것이 대부분 여기서 나왔습니다.

**해결**: 상수열을 빼고, 특이값 절단선을 **검증 분할로 고릅니다.** 신경망이
조기 종료에 쓰는 것과 같은 표준화 지도손실을 기준으로 삼아야 두 모델의 선택
기준이 같아집니다.

수정 후 기준선 — case30 무작위를 뺀 셋이 크게 좋아집니다. case30 무작위는
상수열이 적어 원래 절단선의 영향을 받지 않았습니다:

| 실험 | 수정 전 | 수정 후 |
|---|---|---|
| case30 무작위 | 1.33% | 1.33% |
| case30 미지 N-1 | 41.90% | **2.24%** |
| case118 무작위 | 30.80% | **0.90%** |
| case118 미지 N-1 | 95.91% | **1.30%** |

> [!TIP] 일반화할 수 있는 교훈 셋
> **① 비교 대상도 검증한다.** 우리 모델은 테스트로 감쌌지만 기준선은
> "닫힌 해니까 맞겠지" 하고 넘어갔습니다. 기준선이 틀리면 모든 비교가 틀립니다.
>
> **② 재현성은 시드 고정으로 끝나지 않는다.** 시드를 박아도 컴퓨터가 다르면
> 갈릴 수 있습니다. 배열 지문을 찍어 맞춰 보는 것(`s06_data_fingerprint.py`)이
> 유일하게 확실한 방법입니다.
>
> **③ 결과가 너무 좋으면 의심한다.** "신경망이 선형을 95배 이겼다"는 그
> 자체로 경보였어야 합니다. 조류계산은 운전점 근처에서 거의 선형이라
> (§2.1) 그런 격차가 나올 수 없습니다.

---

## 8. 추론 속도

**단건과 배치를 반드시 나눠 잽니다.** 그래프가 작으면 단건에서 가속 효과가 크게
줄어든다는 P2의 관찰([04 문서](04_paper_review.md) §2.8) 때문입니다.

| 계통 | 뉴턴-랩슨 | MLP 단건 | MLP 배치 64 |
|---|---|---|---|
| case30 | 9.04 ms | 0.195 ms (**46배**) | 0.0104 ms (**871배**) |
| case118 | 12.80 ms | 0.236 ms (**54배**) | 0.0135 ms (**946배**) |

> [!NOTE] 이 배속을 논문 수치와 나란히 놓을 때 주의할 점
> 우리 뉴턴-랩슨 시간(9.0 / 12.8 ms)이 P2의 10.8 / 12.2 ms와 같은 자릿수라
> **분모는 비교 가능합니다.**
>
> 하지만 분자가 다릅니다. P2는 GAT(16.9배 / 8.7배 단건)이고 우리는 훨씬 가벼운
> MLP입니다. 게다가 P2의 배치 수치는 GPU이고 우리는 **전부 CPU**입니다.
> "우리가 P2보다 빠르다"는 주장은 성립하지 않습니다 — 모델이 다르니까요.
> 비교표에는 반드시 **모델 종류와 장치를 같이** 적어야 합니다.

### 8.1 학습 속도 — GPU가 항상 빠르지는 않습니다

RTX 5060을 붙이고 case30을 돌렸더니 **CPU보다 느렸습니다** (40.0초 vs 31.6초).
배치를 바꿔 가며 다시 쟀습니다 (epoch 당 밀리초, 낮을수록 좋음).

독립 실행 2회입니다. 개별 숫자는 흔들리지만 결론은 같습니다.

| 배치 | case30 CPU | case30 GPU | case118 CPU | case118 GPU |
|---|---|---|---|---|
| 64 | **84.8 / 95.3** | 100.6 / 133.3 | 515.7 / 540.7 | **395.9 / 470.2** |
| 256 | 38.7 / 42.1 | **27.2 / 32.4** | 271.7 / 278.8 | **147.6 / 139.1** |
| 1,024 | 28.1 / 30.7 | **7.7 / 9.3** | 206.7 / 223.8 | **29.3 / 31.6** |
| 4,096 | 25.7 / 27.7 | **3.6 / 4.4** | 214.3 / 250.5 | **10.6 / 9.7** |

case30 배치 64에서만 CPU가 이기고, 나머지는 전부 GPU입니다. case118 배치
4,096에서는 **20~26배** 차이가 납니다.

> [!WARNING] 이 숫자를 그대로 논문에 쓰면 안 됩니다
> 재실행하면 항목에 따라 **최대 33%** 까지 달라집니다 (case30·배치 64 GPU:
> 100.6 → 133.3 ms). 백그라운드 작업, 클럭 변동, 캐시 상태가 섞여 들어갑니다.
>
> 반면 **결론은 두 번 다 같습니다** — 갱신당 시간의 변동폭이 1.2배 이내,
> 역전점이 case30 배치 64~256 사이. 결론은 튼튼하고 개별 숫자만 거칩니다.
>
> 논문용 수치가 필요해지면 반복 횟수를 늘리고 중앙값과 사분위를 보고해야
> 합니다. 지금은 "어느 쪽이 언제 빠른가"를 판단하는 용도로 충분합니다.

> [!IMPORTANT] 진짜 정보는 "갱신 한 번당 시간"에 있습니다
> epoch당 시간에는 두 가지가 섞여 있습니다 — 한 번이 얼마나 걸리는지, 그리고
> 몇 번 하는지. 배치를 키우면 후자가 줄어드니 당연히 빨라 보입니다.
> 갱신 횟수로 나눠서 봐야 합니다.
>
> | 배치 | 갱신/epoch | case30 GPU | case30 CPU | case118 GPU | case118 CPU |
> |---|---|---|---|---|---|
> | 64 | 66 / 219 | 2.02 ms | 1.44 ms | 2.15 ms | 2.47 ms |
> | 256 | 17 / 55 | 1.91 ms | 2.48 ms | 2.53 ms | 5.07 ms |
> | 1,024 | 5 / 14 | 1.86 ms | 6.13 ms | 2.26 ms | 15.99 ms |
> | 4,096 | 2 / 4 | 2.21 ms | 13.83 ms | 2.41 ms | 62.62 ms |
>
> **GPU는 배치를 64배로 키워도 갱신 한 번 시간이 거의 그대로입니다** —
> 변동폭이 case30 1.19배, case118 1.18배 안입니다. CPU는 정직하게 배치에
> 비례해 늘어납니다 (9.6배 / 25.4배).
>
> 이 비교는 재실행에도 안정적입니다. 절대 시간은 흔들려도 **두 장치의
> 기울기 차이**는 그대로이기 때문입니다.

이게 뜻하는 바는 하나입니다 — **5060은 배치 4,096에서도 놀고 있습니다.**
시간을 쓰는 곳이 계산이 아니라 커널 호출 준비이기 때문입니다.

> [!TIP] M4에 직접 이어지는 결론입니다
> 지금 모델(hidden 256)이 GPU에게 너무 작습니다. 즉 **모델을 키우는 비용이
> 거의 0**입니다. M4에서 붙일 그래프 어텐션 신경망은 MLP보다 무거운데,
> 그 여유가 이미 확보돼 있다는 뜻입니다.
>
> 반대로 지금 규모에서 "GPU를 써서 몇 배 빨라졌다"를 자랑하면 안 됩니다.
> 배치 64에서는 오히려 손해입니다.

> [!CAUTION] 배치를 키우는 것이 공짜는 아닙니다
> 같은 epoch 수라도 **가중치 갱신 횟수가 배치에 반비례해 줄어듭니다.**
> case118 배치 4,096이면 epoch당 갱신이 4번뿐입니다. 시간은 20배 빨라지지만
> 학습이 그만큼 덜 됩니다.
>
> 속도표만 보고 배치를 올리면 안 되고, **정확도를 따로 확인**해야 합니다.
> 보통 배치를 키우면 학습률도 같이 올려야 합니다.

측정: `python scripts/s05_device_benchmark.py --case case118`

---

## 9. 사용법

```bash
# 기준선 (선형 비교군이 항상 같이 나옵니다)
.venv/bin/python scripts/s03_train_surrogate.py --case case30

# 물리손실 켜기 / λ 민감도
.venv/bin/python scripts/s03_train_surrogate.py --case case30 --lam 1e-4
.venv/bin/python scripts/s03_train_surrogate.py --case case30 --lam-sweep 0 1e-4 1e-3

# 학습곡선 — 몇 표본이 필요한지 실측
.venv/bin/python scripts/s03_train_surrogate.py --case case30 --curve 500 1000 2000 4200

# 선형 지름길 없이 (대조군)
.venv/bin/python scripts/s03_train_surrogate.py --case case30 --no-residual

# 장치 지정 — auto 는 쓸 수 있으면 GPU (§7.5)
.venv/bin/python scripts/s03_train_surrogate.py --case case118 --device cuda
```

결과는 `results/*.json` 에 설정과 함께 저장됩니다.

### 9.1 결과를 그림으로

숫자 표만으로는 안 보이는 게 있습니다. §4.1의 "오차가 미지 N-1에만 뭉쳐
있다"는 평균 5.16%만 봐서는 **절대 보이지 않습니다.**

```bash
.venv/bin/python scripts/s04_plot.py --case case30 --tag _un1
.venv/bin/python scripts/s03b_topology_breakdown.py --case case30 --tag _un1
```

`figures/` 에 다섯 장이 생깁니다.

| 그림 | 무엇을 보는가 |
|---|---|
| 01 학습곡선 | 언제 멈췄어야 했나 |
| **02 오차 분포** | **봉우리가 갈라지는가** — 이번 단계의 핵심 |
| 03 모델 비교 | 선형 대비 어디서 이기나 |
| 04 모선별 오차 | 오차가 어느 모선에 몰렸나 |
| 05 예측 vs 실제 | 어디서 무너지나 |

> [!TIP] 02번 그림의 가로축은 로그입니다
> 선형과 MLP의 오차 규모가 100배 차이라, 선형 눈금으로 그리면 한쪽이 반드시
> 뭉개집니다. 눈금을 공유하되 로그로 두면 둘 다 읽힙니다.

색은 눈대중으로 고르지 않았습니다. 색각이상(적록·청황) 분리도와 배경 대비를
검증기로 통과시킨 값이라 논문 그림에 그대로 쓸 수 있습니다.

### 9.2 새 컴퓨터에서 시작할 때

```bash
.venv/bin/python scripts/s00_check_env.py
```

`torch.cuda.is_available()` 만 보지 않고 **실제 행렬곱을 한 번 시켜 봅니다**
(§7.5의 이유). VS Code에서는 `Ctrl+Shift+P` → `Run Task` 로 학습·그림·테스트를
목록에서 고를 수 있습니다 (`.vscode/tasks.json`).

---

## 10. 다음에 할 일

- [x] **λ 재정규화** — 두 손실 항의 비로 정의 (§3.1)
- [x] **ΔQ 규명** — 전압 오차가 지배하고, 오차의 *위치*가 관건 (§2.2)
- [x] **추론 속도 비교** — 단건/배치 분리 (§8)
- [x] **case118 확대** — 큰 계통에서 신경망이 선형을 20배 이김 (§2.3)
- [x] **약점 특정** — 열화가 미지 N-1 표본에만 뭉쳐 있음 (§4.1)
- [x] **기준선 수치 안정화** — 상수열 제거 + 검증으로 절단선 선택 (§7.6)
- [x] **표본 수 실측** — case30 은 21,000 에서 선형을 2.4배 이김 (§5.1)
- [ ] 손실을 야코비안 민감도로 가중 — §2.2가 가리키는 방향
- [ ] **case118 표본 더 늘리기** — 42,000 에서도 아직 선형에 못 미침 (§5.2)
- [ ] 스케일링 인자 헤드의 값어치를 보여줄 실험 — 라벨이 한계 근처인 계통
- [x] **GPU 사용** — 코드가 CPU 로만 돌고 있던 것을 고침 (§7.5)
- [x] **학습 속도 GPU 측정** — 배치별 역전점과 그 이유 (§8.1)
- [ ] 추론 속도(§8) 를 GPU 기준으로 재측정
- [ ] 배치를 키웠을 때 정확도 확인 — 학습률도 같이 올려야 함
- [ ] GAT / PI-GAT — M4 의 본체

---

## 11. 다음에 읽을 것

부록으로 [07 · Stanford ASL 참고자료](07_appendix_reference.md)가 있습니다.
5단계에서 이 대체모델을 OPF 안에 넣을 때 다시 보게 됩니다.
